    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_1 - Wall 090_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    OpenOffice_Bot_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_1 - Wall 270_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_1 - Wall 090_c,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    OpenOffice_Bot_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_1 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_1 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    OpenOffice_Bot_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1 - Wall 000_f,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_1 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    OpenOffice_Bot_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2 - Wall 090_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_1 - Wall 270_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    OpenOffice_Bot_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    PRM Slab on Grade Floor_OpenOffice_Bot_2 - Floor_a_0.73,  !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - Floor_r,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2 - Wall 180_f,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1 - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - Wall 090_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2 - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1 - Wall 000_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_3 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - Wall 270_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_2 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_2 - Wall 270_c,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_2 - Wall 090_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_3 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    PRM Slab on Grade Floor_OpenOffice_Bot_3 - Floor_a_0.73,  !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3,        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_3 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - Floor_d,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_3 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_3 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_2 - Wall 270_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_3 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2 - Wall 000_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Bot_3 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ClassRoom_Bot - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - RoofCeiling_k,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - Floor_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2 - Wall 180_h,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_1 - Wall 270_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - Wall 090_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_4 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - Wall 090_c,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_1 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1 - Wall 000_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_1 - Wall 270_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - RoofCeiling_i,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - Floor_h,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2 - Wall 180_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - Wall 090_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1 - Wall 000_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_3 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - Wall 270_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_2 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_2 - Wall 270_c,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_2 - Wall 090_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_3 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - RoofCeiling_q,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_3 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - Floor_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_3 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_3 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_2 - Wall 270_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_3 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2 - Wall 000_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_3 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_3 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_4 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - RoofCeiling_l,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_4 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - Floor_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_4 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1 - Wall 180_d,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_4 - Wall 000_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1 - Wall 180_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_4 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Mid_2 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_4 - Wall 0_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1 - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_4 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Mid_4 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Mid_1 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - RoofCeiling_s,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum - Floor_m,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2 - Wall 180_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_1 - Wall 270_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - Wall 090_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - Wall 090_c,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1 - Wall 000_d,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_1 - Wall 270_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2 - Wall 090_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - RoofCeiling_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum - Floor_l,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2 - Wall 180_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2 - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - Wall 090_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1 - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1 - Wall 000_g,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_2 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - Wall 270_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_2 - Wall 090_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_2 - Wall 270_c,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_3 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_3 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - RoofCeiling_j,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_3 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum - Floor_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_3 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_3 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_2 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_3 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2 - Wall 000_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_3 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_3 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_4 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - RoofCeiling_o,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_4 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum - Floor_o,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_4 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1 - Wall 180_d,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_4 - Wall 000_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1 - Wall 180_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_4 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_2 - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_4 - Wall 0_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1 - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_4 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OpenOffice_Top_4 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_1 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Bot - Floor_a,  !- Name
    Floor,                   !- Surface Type
    PRM Slab on Grade Floor_Restroom_Bot - Floor_a_0.73,  !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot,            !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Bot - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - Floor_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Bot - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_4 - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Bot - Wall 000_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Bot - Wall 180_a, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Bot - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot - Wall 270_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Bot - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_1 - Wall 000_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Bot - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_1 - Wall 090_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Mid - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - RoofCeiling_r,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Mid - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - Floor_s,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Mid - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Mid - Wall 180_a, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Mid - Wall 000_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_4 - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Mid - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Mid - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_1 - Wall 000_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Mid - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_1 - Wall 090_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Top - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - RoofCeiling_g,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Top - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum - Floor_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Top - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Top - Wall 180_a, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Top - Wall 000_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4 - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Top - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Top - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1 - Wall 000_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Restroom_Top - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_1 - Wall 090_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_1 - Floor_a,   !- Name
    Floor,                   !- Surface Type
    PRM Slab on Grade Floor_Stair_Bot_1 - Floor_a_0.73,  !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1,             !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_1 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - Floor_l,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_1 - Wall 000_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_4 - Wall 180_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_1 - Wall 090_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Bot - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_1 - Wall 180_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_1 - Wall 000_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_1 - Wall 270_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1 - Wall 090_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_2 - Floor_a,   !- Name
    Floor,                   !- Surface Type
    PRM Slab on Grade Floor_Stair_Bot_2 - Floor_a_0.73,  !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2,             !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_2 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - Floor_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_2 - Wall 000_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_3 - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_2 - Wall 090_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2 - Wall 270_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_2 - Wall 180_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_2 - Wall 000_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Bot_2 - Wall 270_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Bot - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_1 - Floor_a,   !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - RoofCeiling_h,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_1 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - Floor_g,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_1 - Wall 000_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_4 - Wall 180_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_1 - Wall 090_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Mid - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_1 - Wall 180_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_1 - Wall 000_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_1 - Wall 270_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_1 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_2 - Floor_a,   !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - RoofCeiling_f,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_2 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - Floor_d,  !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_2 - Wall 000_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_3 - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_2 - Wall 090_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_2 - Wall 270_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_2 - Wall 180_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_2 - Wall 000_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Mid_2 - Wall 270_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Mid - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_1 - Floor_a,   !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - RoofCeiling_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_1 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum - Floor_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_1 - Wall 000_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4 - Wall 180_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_1 - Wall 090_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Top - Wall 270_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_1 - Wall 180_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1 - Wall 000_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_1 - Wall 270_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1 - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_2 - Floor_a,   !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum - RoofCeiling_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_2 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum - Floor_u,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_2 - Wall 000_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_3 - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_2 - Wall 090_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2 - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_2 - Wall 180_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_2 - Wall 000_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stair_Top_2 - Wall 270_a,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Top - Wall 090_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Top - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_b,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_3 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_c,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_1 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_d,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    10.668,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    10.668,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    6.5611375,               !- Vertex 6 Y-coordinate {m}
    10.668,                  !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    6.5611375,               !- Vertex 7 Y-coordinate {m}
    10.668,                  !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    10.668;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_e,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_1 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_f,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Top - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_g,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_h,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_2 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_i,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_1 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_j,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_2 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_k,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    10.668,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    26.71445,                !- Vertex 5 Y-coordinate {m}
    10.668,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    10.668,                  !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    10.668,                  !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    27.93365,                !- Vertex 8 Y-coordinate {m}
    10.668;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_l,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_m,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_n,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_3 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_o,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_4 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_p,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_q,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_2 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_r,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Top - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_s,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_t,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_3 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Floor_u,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_2 - RoofCeiling_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    10.668,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    10.668;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - RoofCeiling_a,  !- Name
    Roof,                    !- Surface Type
    PRM IEAD Roof R-15.87,   !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    11.8872,                 !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    11.8872,                 !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    11.8872,                 !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    11.8872;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    11.8872,                 !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    11.8872;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    11.8872,                 !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    11.8872;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    11.8872,                 !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    11.8872;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    PRM Steel Framed Exterior Wall R-8.06,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    11.8872,                 !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    10.668,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    10.668,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    11.8872;                 !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    ClassRoom_Bot - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ClassRoom_Bot - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.97175089365782,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.32057005310616,        !- Vertex 1 Z-coordinate {m}
    9.97175089365782,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04107695381216,        !- Vertex 2 Z-coordinate {m}
    4.61419910634218,        !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04107695381216,        !- Vertex 3 Z-coordinate {m}
    4.61419910634218,        !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.32057005310616;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Bot_1 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Bot_1 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.148790629992639,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.31689322901545,        !- Vertex 1 Z-coordinate {m}
    0.148790629992639,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04101948940292,        !- Vertex 2 Z-coordinate {m}
    7.92047187000736,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04101948940292,        !- Vertex 3 Z-coordinate {m}
    7.92047187000736,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.31689322901545;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Bot_1 - Wall 270_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Bot_1 - Wall 270_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.23511580731232,        !- Vertex 1 Y-coordinate {m}
    2.3210992024138,         !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.23511580731232,        !- Vertex 2 Y-coordinate {m}
    1.04108522378962,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.106821692687678,       !- Vertex 3 Y-coordinate {m}
    1.04108522378962,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.106821692687678,       !- Vertex 4 Y-coordinate {m}
    2.3210992024138;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Bot_2 - Wall 090_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Bot_2 - Wall 090_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0.106821692687678,       !- Vertex 1 Y-coordinate {m}
    2.3210992024138,         !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0.106821692687678,       !- Vertex 2 Y-coordinate {m}
    1.04108522378962,        !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.23511580731232,        !- Vertex 3 Y-coordinate {m}
    1.04108522378962,        !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.23511580731232,        !- Vertex 4 Y-coordinate {m}
    2.3210992024138;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Bot_2 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Bot_2 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9905281299926,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.31689322901545,        !- Vertex 1 Z-coordinate {m}
    41.9905281299926,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04101948940292,        !- Vertex 2 Z-coordinate {m}
    49.7622093700074,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04101948940292,        !- Vertex 3 Z-coordinate {m}
    49.7622093700074,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.31689322901545;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Mid_1 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Mid_1 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.148790629992639,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.31689322901545,        !- Vertex 1 Z-coordinate {m}
    0.148790629992639,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04101948940292,        !- Vertex 2 Z-coordinate {m}
    7.92047187000736,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04101948940292,        !- Vertex 3 Z-coordinate {m}
    7.92047187000736,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.31689322901545;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Mid_1 - Wall 270_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Mid_1 - Wall 270_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.23511580731232,        !- Vertex 1 Y-coordinate {m}
    2.3210992024138,         !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.23511580731232,        !- Vertex 2 Y-coordinate {m}
    1.04108522378962,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.106821692687678,       !- Vertex 3 Y-coordinate {m}
    1.04108522378962,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.106821692687678,       !- Vertex 4 Y-coordinate {m}
    2.3210992024138;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Mid_2 - Wall 090_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Mid_2 - Wall 090_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0.106821692687678,       !- Vertex 1 Y-coordinate {m}
    2.3210992024138,         !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0.106821692687678,       !- Vertex 2 Y-coordinate {m}
    1.04108522378962,        !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.23511580731232,        !- Vertex 3 Y-coordinate {m}
    1.04108522378962,        !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.23511580731232,        !- Vertex 4 Y-coordinate {m}
    2.3210992024138;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Mid_2 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Mid_2 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9905281299926,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.31689322901545,        !- Vertex 1 Z-coordinate {m}
    41.9905281299926,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04101948940292,        !- Vertex 2 Z-coordinate {m}
    49.7622093700074,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04101948940292,        !- Vertex 3 Z-coordinate {m}
    49.7622093700074,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.31689322901545;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Top_1 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Top_1 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.148790629992639,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.31689322901545,        !- Vertex 1 Z-coordinate {m}
    0.148790629992639,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04101948940292,        !- Vertex 2 Z-coordinate {m}
    7.92047187000736,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04101948940292,        !- Vertex 3 Z-coordinate {m}
    7.92047187000736,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.31689322901545;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Top_1 - Wall 270_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Top_1 - Wall 270_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.23511580731232,        !- Vertex 1 Y-coordinate {m}
    2.3210992024138,         !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.23511580731232,        !- Vertex 2 Y-coordinate {m}
    1.04108522378962,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.106821692687678,       !- Vertex 3 Y-coordinate {m}
    1.04108522378962,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.106821692687678,       !- Vertex 4 Y-coordinate {m}
    2.3210992024138;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Top_2 - Wall 090_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Top_2 - Wall 090_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0.106821692687678,       !- Vertex 1 Y-coordinate {m}
    2.3210992024138,         !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0.106821692687678,       !- Vertex 2 Y-coordinate {m}
    1.04108522378962,        !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.23511580731232,        !- Vertex 3 Y-coordinate {m}
    1.04108522378962,        !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.23511580731232,        !- Vertex 4 Y-coordinate {m}
    2.3210992024138;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ConfRoom_Top_2 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    ConfRoom_Top_2 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.9905281299926,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.31689322901545,        !- Vertex 1 Z-coordinate {m}
    41.9905281299926,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04101948940292,        !- Vertex 2 Z-coordinate {m}
    49.7622093700074,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04101948940292,        !- Vertex 3 Z-coordinate {m}
    49.7622093700074,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.31689322901545;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Bot_1 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Bot_1 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.40981429328265,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.3234268744412,         !- Vertex 1 Z-coordinate {m}
    4.40981429328265,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04112160254875,        !- Vertex 2 Z-coordinate {m}
    0.0939232067173528,      !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04112160254875,        !- Vertex 3 Z-coordinate {m}
    0.0939232067173528,      !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.3234268744412;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Bot_1 - Wall 270_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Bot_1 - Wall 270_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    32.8195543388318,        !- Vertex 1 Y-coordinate {m}
    2.31108014352317,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    32.8195543388318,        !- Vertex 2 Y-coordinate {m}
    1.04092863775611,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.79638316116823,        !- Vertex 3 Y-coordinate {m}
    1.04092863775611,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.79638316116823,        !- Vertex 4 Y-coordinate {m}
    2.31108014352317;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Bot_2 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Bot_2 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.8170767932826,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.3234268744412,         !- Vertex 1 Z-coordinate {m}
    49.8170767932826,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04112160254875,        !- Vertex 2 Z-coordinate {m}
    45.5011857067174,        !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04112160254875,        !- Vertex 3 Z-coordinate {m}
    45.5011857067174,        !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.3234268744412;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Bot_2 - Wall 090_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Bot_2 - Wall 090_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.79638316116823,        !- Vertex 1 Y-coordinate {m}
    2.31108014352317,        !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.79638316116823,        !- Vertex 2 Y-coordinate {m}
    1.04092863775611,        !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    32.8195543388318,        !- Vertex 3 Y-coordinate {m}
    1.04092863775611,        !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    32.8195543388318,        !- Vertex 4 Y-coordinate {m}
    2.31108014352317;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Bot_3 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Bot_3 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.22474666248482,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.31647336406076,        !- Vertex 1 Z-coordinate {m}
    8.22474666248482,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04101292741056,        !- Vertex 2 Z-coordinate {m}
    16.4180158375152,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04101292741056,        !- Vertex 3 Z-coordinate {m}
    16.4180158375152,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.31647336406076;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Bot_4 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Bot_4 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.4929841624848,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.31647336406076,        !- Vertex 1 Z-coordinate {m}
    33.4929841624848,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04101292741056,        !- Vertex 2 Z-coordinate {m}
    41.6862533375152,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04101292741056,        !- Vertex 3 Z-coordinate {m}
    41.6862533375152,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.31647336406076;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Mid_1 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Mid_1 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.40981429328265,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.3234268744412,         !- Vertex 1 Z-coordinate {m}
    4.40981429328265,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04112160254875,        !- Vertex 2 Z-coordinate {m}
    0.0939232067173528,      !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04112160254875,        !- Vertex 3 Z-coordinate {m}
    0.0939232067173528,      !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.3234268744412;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Mid_1 - Wall 270_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Mid_1 - Wall 270_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    32.8195543388318,        !- Vertex 1 Y-coordinate {m}
    2.31108014352317,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    32.8195543388318,        !- Vertex 2 Y-coordinate {m}
    1.04092863775611,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.79638316116823,        !- Vertex 3 Y-coordinate {m}
    1.04092863775611,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.79638316116823,        !- Vertex 4 Y-coordinate {m}
    2.31108014352317;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Mid_2 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Mid_2 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.8170767932826,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.3234268744412,         !- Vertex 1 Z-coordinate {m}
    49.8170767932826,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04112160254875,        !- Vertex 2 Z-coordinate {m}
    45.5011857067174,        !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04112160254875,        !- Vertex 3 Z-coordinate {m}
    45.5011857067174,        !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.3234268744412;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Mid_2 - Wall 090_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Mid_2 - Wall 090_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.79638316116823,        !- Vertex 1 Y-coordinate {m}
    2.31108014352317,        !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.79638316116823,        !- Vertex 2 Y-coordinate {m}
    1.04092863775611,        !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    32.8195543388318,        !- Vertex 3 Y-coordinate {m}
    1.04092863775611,        !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    32.8195543388318,        !- Vertex 4 Y-coordinate {m}
    2.31108014352317;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Mid_3 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Mid_3 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.2460192703873,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.31708164615221,        !- Vertex 1 Z-coordinate {m}
    12.2460192703873,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04102243413979,        !- Vertex 2 Z-coordinate {m}
    4.64974322961268,        !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04102243413979,        !- Vertex 3 Z-coordinate {m}
    4.64974322961268,        !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.31708164615221;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Top_1 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Top_1 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.40981429328265,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.3234268744412,         !- Vertex 1 Z-coordinate {m}
    4.40981429328265,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04112160254875,        !- Vertex 2 Z-coordinate {m}
    0.0939232067173528,      !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04112160254875,        !- Vertex 3 Z-coordinate {m}
    0.0939232067173528,      !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.3234268744412;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Top_1 - Wall 270_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Top_1 - Wall 270_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    32.8195543388318,        !- Vertex 1 Y-coordinate {m}
    2.31108014352317,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    32.8195543388318,        !- Vertex 2 Y-coordinate {m}
    1.04092863775611,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.79638316116823,        !- Vertex 3 Y-coordinate {m}
    1.04092863775611,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.79638316116823,        !- Vertex 4 Y-coordinate {m}
    2.31108014352317;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Top_2 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Top_2 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.8170767932826,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.3234268744412,         !- Vertex 1 Z-coordinate {m}
    49.8170767932826,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04112160254875,        !- Vertex 2 Z-coordinate {m}
    45.5011857067174,        !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04112160254875,        !- Vertex 3 Z-coordinate {m}
    45.5011857067174,        !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.3234268744412;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Top_2 - Wall 090_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Top_2 - Wall 090_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.79638316116823,        !- Vertex 1 Y-coordinate {m}
    2.31108014352317,        !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.79638316116823,        !- Vertex 2 Y-coordinate {m}
    1.04092863775611,        !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    32.8195543388318,        !- Vertex 3 Y-coordinate {m}
    1.04092863775611,        !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    32.8195543388318,        !- Vertex 4 Y-coordinate {m}
    2.31108014352317;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EnclosedOffice_Top_3 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    EnclosedOffice_Top_3 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.2460192703873,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.31708164615221,        !- Vertex 1 Z-coordinate {m}
    12.2460192703873,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04102243413979,        !- Vertex 2 Z-coordinate {m}
    4.64974322961268,        !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04102243413979,        !- Vertex 3 Z-coordinate {m}
    4.64974322961268,        !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.31708164615221;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lounge_Bot - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    Lounge_Bot - Wall 180_a, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.8560879929841,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3126482500715,         !- Vertex 1 Z-coordinate {m}
    16.8560879929841,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.0409531454057,         !- Vertex 2 Z-coordinate {m}
    33.0549120070159,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.0409531454057,         !- Vertex 3 Z-coordinate {m}
    33.0549120070159,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3126482500715;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OpenOffice_Bot_3 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    OpenOffice_Bot_3 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    44.8390512154155,        !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.31058830841508,        !- Vertex 1 Z-coordinate {m}
    44.8390512154155,        !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04092095095543,        !- Vertex 2 Z-coordinate {m}
    10.6504237845845,        !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04092095095543,        !- Vertex 3 Z-coordinate {m}
    10.6504237845845,        !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.31058830841508;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OpenOffice_Mid_3 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    OpenOffice_Mid_3 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    44.874595338686,         !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.31071827839371,        !- Vertex 1 Z-coordinate {m}
    44.874595338686,         !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04092298223238,        !- Vertex 2 Z-coordinate {m}
    12.924692161314,         !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04092298223238,        !- Vertex 3 Z-coordinate {m}
    12.924692161314,         !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.31071827839371;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OpenOffice_Mid_4 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    OpenOffice_Mid_4 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.61358227079858,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3106737079371,         !- Vertex 1 Z-coordinate {m}
    8.61358227079858,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04092228564889,        !- Vertex 2 Z-coordinate {m}
    41.2974177292014,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04092228564889,        !- Vertex 3 Z-coordinate {m}
    41.2974177292014,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3106737079371;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OpenOffice_Top_3 - Wall 000_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    OpenOffice_Top_3 - Wall 000_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    44.874595338686,         !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.31071827839371,        !- Vertex 1 Z-coordinate {m}
    44.874595338686,         !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.04092298223238,        !- Vertex 2 Z-coordinate {m}
    12.924692161314,         !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.04092298223238,        !- Vertex 3 Z-coordinate {m}
    12.924692161314,         !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.31071827839371;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OpenOffice_Top_4 - Wall 180_a - Sub:a,  !- Name
    Window,                  !- Surface Type
    Simple Glazing U 0.57 SHGC 0.25 VT 0.28,  !- Construction Name
    OpenOffice_Top_4 - Wall 180_a,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.61358227079858,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3106737079371,         !- Vertex 1 Z-coordinate {m}
    8.61358227079858,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.04092228564889,        !- Vertex 2 Z-coordinate {m}
    41.2974177292014,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.04092228564889,        !- Vertex 3 Z-coordinate {m}
    41.2974177292014,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3106737079371;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    ActiveStorage_Bot_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Bot_1,     !- Space or SpaceList Name
    72.37050042;             !- Surface Area {m2}

InternalMass,
    ActiveStorage_Bot_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Bot_2,     !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

InternalMass,
    ActiveStorage_Bot_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Bot_3,     !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

InternalMass,
    ActiveStorage_Bot_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Bot_4,     !- Space or SpaceList Name
    26.48464461125;          !- Surface Area {m2}

InternalMass,
    ActiveStorage_Mid_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Mid_1,     !- Space or SpaceList Name
    72.37050042;             !- Surface Area {m2}

InternalMass,
    ActiveStorage_Mid_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Mid_2,     !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

InternalMass,
    ActiveStorage_Mid_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Mid_3,     !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

InternalMass,
    ActiveStorage_Mid_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Mid_4,     !- Space or SpaceList Name
    26.48464461125;          !- Surface Area {m2}

InternalMass,
    ActiveStorage_Top_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Top_1,     !- Space or SpaceList Name
    72.37050042;             !- Surface Area {m2}

InternalMass,
    ActiveStorage_Top_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Top_2,     !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

InternalMass,
    ActiveStorage_Top_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Top_3,     !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

InternalMass,
    ActiveStorage_Top_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList Name
    ActiveStorage_Top_4,     !- Space or SpaceList Name
    26.48464461125;          !- Surface Area {m2}

InternalMass,
    ClassRoom_Bot Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList Name
    ClassRoom_Bot,           !- Space or SpaceList Name
    59.5820179325;           !- Surface Area {m2}

InternalMass,
    ConfRoom_Bot_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList Name
    ConfRoom_Bot_1,          !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

InternalMass,
    ConfRoom_Bot_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList Name
    ConfRoom_Bot_2,          !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

InternalMass,
    ConfRoom_Mid_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    ConfRoom_Mid_1,          !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

InternalMass,
    ConfRoom_Mid_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    ConfRoom_Mid_2,          !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

InternalMass,
    ConfRoom_Top_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList Name
    ConfRoom_Top_1,          !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

InternalMass,
    ConfRoom_Top_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList Name
    ConfRoom_Top_2,          !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

InternalMass,
    Corridor_Bot_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone or ZoneList Name
    Corridor_Bot_1,          !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

InternalMass,
    Corridor_Bot_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone or ZoneList Name
    Corridor_Bot_2,          !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

InternalMass,
    Corridor_Mid_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone or ZoneList Name
    Corridor_Mid_1,          !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

InternalMass,
    Corridor_Mid_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone or ZoneList Name
    Corridor_Mid_2,          !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

InternalMass,
    Corridor_Top_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Top_1 ZN,       !- Zone or ZoneList Name
    Corridor_Top_1,          !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

InternalMass,
    Corridor_Top_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Top_2 ZN,       !- Zone or ZoneList Name
    Corridor_Top_2,          !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

InternalMass,
    Dining_Bot Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Bot ZN,           !- Zone or ZoneList Name
    Dining_Bot,              !- Space or SpaceList Name
    45.88585580875;          !- Surface Area {m2}

InternalMass,
    Dining_Mid Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Mid ZN,           !- Zone or ZoneList Name
    Dining_Mid,              !- Space or SpaceList Name
    45.88585580875;          !- Surface Area {m2}

InternalMass,
    Dining_Top Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Top ZN,           !- Zone or ZoneList Name
    Dining_Top,              !- Space or SpaceList Name
    45.88585580875;          !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Bot_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Bot_1,    !- Space or SpaceList Name
    251.597354667187;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Bot_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Bot_2,    !- Space or SpaceList Name
    251.597354667187;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Bot_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Bot_3,    !- Space or SpaceList Name
    90.8582104203125;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Bot_4 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Bot_4,    !- Space or SpaceList Name
    90.8582104203125;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Mid_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Mid_1,    !- Space or SpaceList Name
    251.597354667187;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Mid_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Mid_2,    !- Space or SpaceList Name
    251.597354667187;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Mid_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Mid_3,    !- Space or SpaceList Name
    84.25243230125;          !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Top_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Top_1,    !- Space or SpaceList Name
    251.597354667187;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Top_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Top_2,    !- Space or SpaceList Name
    251.597354667187;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Top_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList Name
    EnclosedOffice_Top_3,    !- Space or SpaceList Name
    84.25243230125;          !- Surface Area {m2}

InternalMass,
    FirstFloor_Plenum Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone or ZoneList Name
    FirstFloor_Plenum,       !- Space or SpaceList Name
    3321.477228;             !- Surface Area {m2}

InternalMass,
    Lobby_Bot Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Bot ZN,            !- Zone or ZoneList Name
    Lobby_Bot,               !- Space or SpaceList Name
    122.854593;              !- Surface Area {m2}

InternalMass,
    Lobby_Mid Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Mid ZN,            !- Zone or ZoneList Name
    Lobby_Mid,               !- Space or SpaceList Name
    122.854593;              !- Surface Area {m2}

InternalMass,
    Lobby_Top Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Top ZN,            !- Zone or ZoneList Name
    Lobby_Top,               !- Space or SpaceList Name
    122.854593;              !- Surface Area {m2}

InternalMass,
    Lounge_Bot Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    Lounge_Bot,              !- Space or SpaceList Name
    179.1044805;             !- Surface Area {m2}

InternalMass,
    Mechanical_Bot Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Bot ZN,       !- Zone or ZoneList Name
    Mechanical_Bot,          !- Space or SpaceList Name
    99.6164993553125;        !- Surface Area {m2}

InternalMass,
    Mechanical_Mid Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Mid ZN,       !- Zone or ZoneList Name
    Mechanical_Mid,          !- Space or SpaceList Name
    99.6164993553125;        !- Surface Area {m2}

InternalMass,
    Mechanical_Top Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Top ZN,       !- Zone or ZoneList Name
    Mechanical_Top,          !- Space or SpaceList Name
    99.6164993553125;        !- Surface Area {m2}

InternalMass,
    MidFloor_Plenum Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    MidFloor_Plenum ZN,      !- Zone or ZoneList Name
    MidFloor_Plenum,         !- Space or SpaceList Name
    3321.477228;             !- Surface Area {m2}

InternalMass,
    OpenOffice_Bot_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList Name
    OpenOffice_Bot_1,        !- Space or SpaceList Name
    388.207716526563;        !- Surface Area {m2}

InternalMass,
    OpenOffice_Bot_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList Name
    OpenOffice_Bot_2,        !- Space or SpaceList Name
    423.84834585;            !- Surface Area {m2}

InternalMass,
    OpenOffice_Bot_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList Name
    OpenOffice_Bot_3,        !- Space or SpaceList Name
    377.296261535;           !- Surface Area {m2}

InternalMass,
    OpenOffice_Mid_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList Name
    OpenOffice_Mid_1,        !- Space or SpaceList Name
    388.207716526563;        !- Surface Area {m2}

InternalMass,
    OpenOffice_Mid_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList Name
    OpenOffice_Mid_2,        !- Space or SpaceList Name
    423.84834585;            !- Surface Area {m2}

InternalMass,
    OpenOffice_Mid_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    OpenOffice_Mid_3,        !- Space or SpaceList Name
    352.62584716625;         !- Surface Area {m2}

InternalMass,
    OpenOffice_Mid_4 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    OpenOffice_Mid_4,        !- Space or SpaceList Name
    360.820901340625;        !- Surface Area {m2}

InternalMass,
    OpenOffice_Top_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList Name
    OpenOffice_Top_1,        !- Space or SpaceList Name
    388.207716526563;        !- Surface Area {m2}

InternalMass,
    OpenOffice_Top_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList Name
    OpenOffice_Top_2,        !- Space or SpaceList Name
    423.84834585;            !- Surface Area {m2}

InternalMass,
    OpenOffice_Top_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    OpenOffice_Top_3,        !- Space or SpaceList Name
    352.62584716625;         !- Surface Area {m2}

InternalMass,
    OpenOffice_Top_4 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    OpenOffice_Top_4,        !- Space or SpaceList Name
    360.820901340625;        !- Surface Area {m2}

InternalMass,
    Restroom_Bot Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Bot ZN,         !- Zone or ZoneList Name
    Restroom_Bot,            !- Space or SpaceList Name
    119.41185795;            !- Surface Area {m2}

InternalMass,
    Restroom_Mid Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Mid ZN,         !- Zone or ZoneList Name
    Restroom_Mid,            !- Space or SpaceList Name
    119.41185795;            !- Surface Area {m2}

InternalMass,
    Restroom_Top Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Top ZN,         !- Zone or ZoneList Name
    Restroom_Top,            !- Space or SpaceList Name
    119.41185795;            !- Surface Area {m2}

InternalMass,
    Stair_Bot_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Bot_1 ZN,          !- Zone or ZoneList Name
    Stair_Bot_1,             !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

InternalMass,
    Stair_Bot_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Bot_2 ZN,          !- Zone or ZoneList Name
    Stair_Bot_2,             !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

InternalMass,
    Stair_Mid_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_1 ZN,          !- Zone or ZoneList Name
    Stair_Mid_1,             !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

InternalMass,
    Stair_Mid_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_2 ZN,          !- Zone or ZoneList Name
    Stair_Mid_2,             !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

InternalMass,
    Stair_Top_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Top_1 ZN,          !- Zone or ZoneList Name
    Stair_Top_1,             !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

InternalMass,
    Stair_Top_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Top_2 ZN,          !- Zone or ZoneList Name
    Stair_Top_2,             !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

InternalMass,
    TopFloor_Plenum Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    TopFloor_Plenum ZN,      !- Zone or ZoneList Name
    TopFloor_Plenum,         !- Space or SpaceList Name
    3321.477228;             !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    MediumOffice - Classroom People,  !- Name
    MediumOffice - Classroom,!- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.37673686458484,        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

People,
    MediumOffice - Conference People,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.538195520835486,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

People,
    MediumOffice - Dining People,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.107639104167097,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

People,
    MediumOffice - ClosedOffice People,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0511285744793712,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

People,
    MediumOffice - Lobby People,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.107639104167097,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

People,
    MediumOffice - OpenOffice People,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    MediumOffice - Storage Lights,  !- Name
    MediumOffice - Storage,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 5_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Classroom Lights,  !- Name
    MediumOffice - Classroom,!- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 10,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Conference Lights,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 1_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Corridor Lights,  !- Name
    MediumOffice - Corridor, !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 3_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Dining Lights,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 8_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - ClosedOffice Lights,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 4_0.0000 1_0.0000 1_0.0000 1_0.0000 1_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Lobby Lights,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 6_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Elec/MechRoom Lights,  !- Name
    MediumOffice - Elec/MechRoom,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 7_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - OpenOffice Lights,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 4_0.0000 1_0.0000 1_0.0000 1_0.0000 1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Restroom Lights,  !- Name
    MediumOffice - Restroom, !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 9_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Stair Lights,  !- Name
    MediumOffice - Stair,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013_0.0000 2_0.0000,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    MediumOffice - Classroom Elec Equip,  !- Name
    MediumOffice - Classroom,!- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.99967277712333,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MediumOffice - Conference Elec Equip,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MediumOffice - Corridor Elec Equip,  !- Name
    MediumOffice - Corridor, !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.12153402084582,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MediumOffice - Dining Elec Equip,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MediumOffice - ClosedOffice Elec Equip,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.36460206253746,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MediumOffice - Lobby Elec Equip,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.90625581251162,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    2 Elevator Fans,         !- Name
    Lobby_Bot,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    61.9151657142858,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

ElectricEquipment,
    2 Elevator Lift Motors,  !- Name
    Lobby_Bot,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_ELEVATORS,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32110,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

ElectricEquipment,
    2 Elevator Lights,       !- Name
    Lobby_Bot,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    64.6971428571428,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

ElectricEquipment,
    MediumOffice - Elec/MechRoom Elec Equip,  !- Name
    MediumOffice - Elec/MechRoom,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.90625581251162,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MediumOffice - OpenOffice Elec Equip,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.3333540000413,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    MediumOffice - Restroom Elec Equip,  !- Name
    MediumOffice - Restroom, !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.90625581251162,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Bot_1 Infiltration,  !- Name
    ActiveStorage_Bot_1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Bot_2 Infiltration,  !- Name
    ActiveStorage_Bot_2,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Bot_3 Infiltration,  !- Name
    ActiveStorage_Bot_3,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Bot_4 Infiltration,  !- Name
    ActiveStorage_Bot_4,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Mid_1 Infiltration,  !- Name
    ActiveStorage_Mid_1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 1,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Mid_2 Infiltration,  !- Name
    ActiveStorage_Mid_2,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Mid_3 Infiltration,  !- Name
    ActiveStorage_Mid_3,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 7,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Mid_4 Infiltration,  !- Name
    ActiveStorage_Mid_4,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Top_1 Infiltration,  !- Name
    ActiveStorage_Top_1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 21,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Top_2 Infiltration,  !- Name
    ActiveStorage_Top_2,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 4,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Top_3 Infiltration,  !- Name
    ActiveStorage_Top_3,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 19,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ActiveStorage_Top_4 Infiltration,  !- Name
    ActiveStorage_Top_4,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 16,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ClassRoom_Bot Infiltration,  !- Name
    ClassRoom_Bot,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ConfRoom_Bot_1 Infiltration,  !- Name
    ConfRoom_Bot_1,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ConfRoom_Bot_2 Infiltration,  !- Name
    ConfRoom_Bot_2,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ConfRoom_Mid_1 Infiltration,  !- Name
    ConfRoom_Mid_1,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ConfRoom_Mid_2 Infiltration,  !- Name
    ConfRoom_Mid_2,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ConfRoom_Top_1 Infiltration,  !- Name
    ConfRoom_Top_1,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ConfRoom_Top_2 Infiltration,  !- Name
    ConfRoom_Top_2,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Bot_1 Infiltration,  !- Name
    Corridor_Bot_1,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Bot_2 Infiltration,  !- Name
    Corridor_Bot_2,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Mid_1 Infiltration,  !- Name
    Corridor_Mid_1,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 2,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Mid_2 Infiltration,  !- Name
    Corridor_Mid_2,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 12,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Top_1 Infiltration,  !- Name
    Corridor_Top_1,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Top_2 Infiltration,  !- Name
    Corridor_Top_2,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 15,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining_Bot Infiltration, !- Name
    Dining_Bot,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining_Mid Infiltration, !- Name
    Dining_Mid,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 9,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining_Top Infiltration, !- Name
    Dining_Top,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 17,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_1 Infiltration,  !- Name
    EnclosedOffice_Bot_1,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_2 Infiltration,  !- Name
    EnclosedOffice_Bot_2,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_3 Infiltration,  !- Name
    EnclosedOffice_Bot_3,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_4 Infiltration,  !- Name
    EnclosedOffice_Bot_4,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_1 Infiltration,  !- Name
    EnclosedOffice_Mid_1,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_2 Infiltration,  !- Name
    EnclosedOffice_Mid_2,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_3 Infiltration,  !- Name
    EnclosedOffice_Mid_3,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_1 Infiltration,  !- Name
    EnclosedOffice_Top_1,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_2 Infiltration,  !- Name
    EnclosedOffice_Top_2,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_3 Infiltration,  !- Name
    EnclosedOffice_Top_3,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor_Plenum Infiltration,  !- Name
    FirstFloor_Plenum,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_Bot Infiltration,  !- Name
    Lobby_Bot,               !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_Mid Infiltration,  !- Name
    Lobby_Mid,               !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 8,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_Top Infiltration,  !- Name
    Lobby_Top,               !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 6,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lounge_Bot Infiltration, !- Name
    Lounge_Bot,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mechanical_Bot Infiltration,  !- Name
    Mechanical_Bot,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mechanical_Mid Infiltration,  !- Name
    Mechanical_Mid,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mechanical_Top Infiltration,  !- Name
    Mechanical_Top,          !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 13,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum Infiltration,  !- Name
    MidFloor_Plenum,         !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Bot_1 Infiltration,  !- Name
    OpenOffice_Bot_1,        !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Bot_2 Infiltration,  !- Name
    OpenOffice_Bot_2,        !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Bot_3 Infiltration,  !- Name
    OpenOffice_Bot_3,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_1 Infiltration,  !- Name
    OpenOffice_Mid_1,        !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_2 Infiltration,  !- Name
    OpenOffice_Mid_2,        !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 3,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_3 Infiltration,  !- Name
    OpenOffice_Mid_3,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_4 Infiltration,  !- Name
    OpenOffice_Mid_4,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Top_1 Infiltration,  !- Name
    OpenOffice_Top_1,        !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Top_2 Infiltration,  !- Name
    OpenOffice_Top_2,        !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 20,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Top_3 Infiltration,  !- Name
    OpenOffice_Top_3,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Top_4 Infiltration,  !- Name
    OpenOffice_Top_4,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Restroom_Bot Infiltration,  !- Name
    Restroom_Bot,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Restroom_Mid Infiltration,  !- Name
    Restroom_Mid,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 11,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Restroom_Top Infiltration,  !- Name
    Restroom_Top,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 18,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Stair_Bot_1 Infiltration,!- Name
    Stair_Bot_1,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Stair_Bot_2 Infiltration,!- Name
    Stair_Bot_2,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Stair_Mid_1 Infiltration,!- Name
    Stair_Mid_1,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 14,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Stair_Mid_2 Infiltration,!- Name
    Stair_Mid_2,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 5,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Stair_Top_1 Infiltration,!- Name
    Stair_Top_1,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete 10,   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Stair_Top_2 Infiltration,!- Name
    Stair_Top_2,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum Infiltration,  !- Name
    TopFloor_Plenum,         !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0015261615429,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    NonDimming Exterior Lights Def,  !- Name
    Always On Discrete,      !- Schedule Name
    519,                     !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    Occ Sensing Exterior Lights Def,  !- Name
    Always On Discrete,      !- Schedule Name
    7402,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    MediumOffice - Storage Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0006096,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - Classroom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.004719474432,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0006096,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - Conference Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - Corridor Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - Dining Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - ClosedOffice Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - Lobby Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - Elec/MechRoom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0006096,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - OpenOffice Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - Restroom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    MediumOffice - Stair Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR:SPACELIST ===========

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Bot_1 ZN DSOA Space List,  !- Name
    ActiveStorage_Bot_1,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Bot_2 ZN DSOA Space List,  !- Name
    ActiveStorage_Bot_2,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Bot_3 ZN DSOA Space List,  !- Name
    ActiveStorage_Bot_3,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Bot_4 ZN DSOA Space List,  !- Name
    ActiveStorage_Bot_4,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Mid_1 ZN DSOA Space List,  !- Name
    ActiveStorage_Mid_1,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Mid_2 ZN DSOA Space List,  !- Name
    ActiveStorage_Mid_2,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Mid_3 ZN DSOA Space List,  !- Name
    ActiveStorage_Mid_3,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Mid_4 ZN DSOA Space List,  !- Name
    ActiveStorage_Mid_4,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Top_1 ZN DSOA Space List,  !- Name
    ActiveStorage_Top_1,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Top_2 ZN DSOA Space List,  !- Name
    ActiveStorage_Top_2,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Top_3 ZN DSOA Space List,  !- Name
    ActiveStorage_Top_3,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ActiveStorage_Top_4 ZN DSOA Space List,  !- Name
    ActiveStorage_Top_4,     !- Space 1 Name
    MediumOffice - Storage Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ClassRoom_Bot ZN DSOA Space List,  !- Name
    ClassRoom_Bot,           !- Space 1 Name
    MediumOffice - Classroom Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ConfRoom_Bot_1 ZN DSOA Space List,  !- Name
    ConfRoom_Bot_1,          !- Space 1 Name
    MediumOffice - Conference Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ConfRoom_Bot_2 ZN DSOA Space List,  !- Name
    ConfRoom_Bot_2,          !- Space 1 Name
    MediumOffice - Conference Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ConfRoom_Mid_1 ZN DSOA Space List,  !- Name
    ConfRoom_Mid_1,          !- Space 1 Name
    MediumOffice - Conference Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ConfRoom_Mid_2 ZN DSOA Space List,  !- Name
    ConfRoom_Mid_2,          !- Space 1 Name
    MediumOffice - Conference Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ConfRoom_Top_1 ZN DSOA Space List,  !- Name
    ConfRoom_Top_1,          !- Space 1 Name
    MediumOffice - Conference Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    ConfRoom_Top_2 ZN DSOA Space List,  !- Name
    ConfRoom_Top_2,          !- Space 1 Name
    MediumOffice - Conference Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Corridor_Bot_1 ZN DSOA Space List,  !- Name
    Corridor_Bot_1,          !- Space 1 Name
    MediumOffice - Corridor Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Corridor_Bot_2 ZN DSOA Space List,  !- Name
    Corridor_Bot_2,          !- Space 1 Name
    MediumOffice - Corridor Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Corridor_Mid_1 ZN DSOA Space List,  !- Name
    Corridor_Mid_1,          !- Space 1 Name
    MediumOffice - Corridor Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Corridor_Mid_2 ZN DSOA Space List,  !- Name
    Corridor_Mid_2,          !- Space 1 Name
    MediumOffice - Corridor Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Corridor_Top_1 ZN DSOA Space List,  !- Name
    Corridor_Top_1,          !- Space 1 Name
    MediumOffice - Corridor Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Corridor_Top_2 ZN DSOA Space List,  !- Name
    Corridor_Top_2,          !- Space 1 Name
    MediumOffice - Corridor Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Dining_Bot ZN DSOA Space List,  !- Name
    Dining_Bot,              !- Space 1 Name
    MediumOffice - Dining Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Dining_Mid ZN DSOA Space List,  !- Name
    Dining_Mid,              !- Space 1 Name
    MediumOffice - Dining Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Dining_Top ZN DSOA Space List,  !- Name
    Dining_Top,              !- Space 1 Name
    MediumOffice - Dining Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Bot_1 ZN DSOA Space List,  !- Name
    EnclosedOffice_Bot_1,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Bot_2 ZN DSOA Space List,  !- Name
    EnclosedOffice_Bot_2,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Bot_3 ZN DSOA Space List,  !- Name
    EnclosedOffice_Bot_3,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Bot_4 ZN DSOA Space List,  !- Name
    EnclosedOffice_Bot_4,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Mid_1 ZN DSOA Space List,  !- Name
    EnclosedOffice_Mid_1,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Mid_2 ZN DSOA Space List,  !- Name
    EnclosedOffice_Mid_2,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Mid_3 ZN DSOA Space List,  !- Name
    EnclosedOffice_Mid_3,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Top_1 ZN DSOA Space List,  !- Name
    EnclosedOffice_Top_1,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Top_2 ZN DSOA Space List,  !- Name
    EnclosedOffice_Top_2,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    EnclosedOffice_Top_3 ZN DSOA Space List,  !- Name
    EnclosedOffice_Top_3,    !- Space 1 Name
    MediumOffice - ClosedOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Lobby_Bot ZN DSOA Space List,  !- Name
    Lobby_Bot,               !- Space 1 Name
    MediumOffice - Lobby Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Lobby_Mid ZN DSOA Space List,  !- Name
    Lobby_Mid,               !- Space 1 Name
    MediumOffice - Lobby Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Lobby_Top ZN DSOA Space List,  !- Name
    Lobby_Top,               !- Space 1 Name
    MediumOffice - Lobby Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Lounge_Bot ZN DSOA Space List,  !- Name
    Lounge_Bot,              !- Space 1 Name
    MediumOffice - Lobby Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Mechanical_Bot ZN DSOA Space List,  !- Name
    Mechanical_Bot,          !- Space 1 Name
    MediumOffice - Elec/MechRoom Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Mechanical_Mid ZN DSOA Space List,  !- Name
    Mechanical_Mid,          !- Space 1 Name
    MediumOffice - Elec/MechRoom Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Mechanical_Top ZN DSOA Space List,  !- Name
    Mechanical_Top,          !- Space 1 Name
    MediumOffice - Elec/MechRoom Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Bot_1 ZN DSOA Space List,  !- Name
    OpenOffice_Bot_1,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Bot_2 ZN DSOA Space List,  !- Name
    OpenOffice_Bot_2,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Bot_3 ZN DSOA Space List,  !- Name
    OpenOffice_Bot_3,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Mid_1 ZN DSOA Space List,  !- Name
    OpenOffice_Mid_1,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Mid_2 ZN DSOA Space List,  !- Name
    OpenOffice_Mid_2,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Mid_3 ZN DSOA Space List,  !- Name
    OpenOffice_Mid_3,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Mid_4 ZN DSOA Space List,  !- Name
    OpenOffice_Mid_4,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Top_1 ZN DSOA Space List,  !- Name
    OpenOffice_Top_1,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Top_2 ZN DSOA Space List,  !- Name
    OpenOffice_Top_2,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Top_3 ZN DSOA Space List,  !- Name
    OpenOffice_Top_3,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    OpenOffice_Top_4 ZN DSOA Space List,  !- Name
    OpenOffice_Top_4,        !- Space 1 Name
    MediumOffice - OpenOffice Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Restroom_Bot ZN DSOA Space List,  !- Name
    Restroom_Bot,            !- Space 1 Name
    MediumOffice - Restroom Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Restroom_Mid ZN DSOA Space List,  !- Name
    Restroom_Mid,            !- Space 1 Name
    MediumOffice - Restroom Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Restroom_Top ZN DSOA Space List,  !- Name
    Restroom_Top,            !- Space 1 Name
    MediumOffice - Restroom Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Stair_Bot_1 ZN DSOA Space List,  !- Name
    Stair_Bot_1,             !- Space 1 Name
    MediumOffice - Stair Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Stair_Bot_2 ZN DSOA Space List,  !- Name
    Stair_Bot_2,             !- Space 1 Name
    MediumOffice - Stair Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Stair_Mid_1 ZN DSOA Space List,  !- Name
    Stair_Mid_1,             !- Space 1 Name
    MediumOffice - Stair Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Stair_Mid_2 ZN DSOA Space List,  !- Name
    Stair_Mid_2,             !- Space 1 Name
    MediumOffice - Stair Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Stair_Top_1 ZN DSOA Space List,  !- Name
    Stair_Top_1,             !- Space 1 Name
    MediumOffice - Stair Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Stair_Top_2 ZN DSOA Space List,  !- Name
    Stair_Top_2,             !- Space 1 Name
    MediumOffice - Stair Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_4 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ClassRoom_Bot ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ConfRoom_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ConfRoom_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ConfRoom_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ConfRoom_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ConfRoom_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ConfRoom_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Corridor_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Corridor_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Corridor_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Corridor_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Corridor_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Corridor_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Dining_Bot ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Dining_Mid ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Dining_Top ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Lobby_Bot ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Lobby_Mid ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Lobby_Top ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Lounge_Bot ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Mechanical_Bot ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Mechanical_Mid ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Mechanical_Top ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

