    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    OpenOffice_Mid_2 ZN PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    OpenOffice_Mid_2 ZN,     !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete 249,  !- Availability Schedule Name
    Node 298,                !- Air Inlet Node Name
    Node 294,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    OpenOffice_Mid_2 ZN PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete 249,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    OpenOffice_Mid_2 ZN PSZ-AC Gas Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    OpenOffice_Mid_2 ZN PSZ-AC 1spd DX AC Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    OpenOffice_Mid_2 ZN PSZ-AC Gas Backup Htg Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    OpenOffice_Mid_3 ZN PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    OpenOffice_Mid_3 ZN,     !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete 249,  !- Availability Schedule Name
    Node 306,                !- Air Inlet Node Name
    Node 302,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    OpenOffice_Mid_3 ZN PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete 249,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    OpenOffice_Mid_3 ZN PSZ-AC Gas Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    OpenOffice_Mid_3 ZN PSZ-AC 1spd DX AC Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    OpenOffice_Mid_3 ZN PSZ-AC Gas Backup Htg Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    OpenOffice_Mid_4 ZN PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    OpenOffice_Mid_4 ZN,     !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete 249,  !- Availability Schedule Name
    Node 314,                !- Air Inlet Node Name
    Node 310,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    OpenOffice_Mid_4 ZN PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete 249,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    OpenOffice_Mid_4 ZN PSZ-AC Gas Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    OpenOffice_Mid_4 ZN PSZ-AC 1spd DX AC Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    OpenOffice_Mid_4 ZN PSZ-AC Gas Backup Htg Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    OpenOffice_Top_1 ZN PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    OpenOffice_Top_1 ZN,     !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete 402,  !- Availability Schedule Name
    Node 445,                !- Air Inlet Node Name
    Node 441,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    OpenOffice_Top_1 ZN PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete 402,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    OpenOffice_Top_1 ZN PSZ-AC Gas Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    OpenOffice_Top_1 ZN PSZ-AC 1spd DX AC Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    OpenOffice_Top_1 ZN PSZ-AC Gas Backup Htg Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    OpenOffice_Top_2 ZN PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    OpenOffice_Top_2 ZN,     !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete 402,  !- Availability Schedule Name
    Node 453,                !- Air Inlet Node Name
    Node 449,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    OpenOffice_Top_2 ZN PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete 402,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    OpenOffice_Top_2 ZN PSZ-AC Gas Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    OpenOffice_Top_2 ZN PSZ-AC 1spd DX AC Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    OpenOffice_Top_2 ZN PSZ-AC Gas Backup Htg Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    OpenOffice_Top_3 ZN PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    OpenOffice_Top_3 ZN,     !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete 402,  !- Availability Schedule Name
    Node 461,                !- Air Inlet Node Name
    Node 457,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    OpenOffice_Top_3 ZN PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete 402,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    OpenOffice_Top_3 ZN PSZ-AC Gas Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    OpenOffice_Top_3 ZN PSZ-AC 1spd DX AC Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    OpenOffice_Top_3 ZN PSZ-AC Gas Backup Htg Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    OpenOffice_Top_4 ZN PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    OpenOffice_Top_4 ZN,     !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete 402,  !- Availability Schedule Name
    Node 469,                !- Air Inlet Node Name
    Node 465,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    OpenOffice_Top_4 ZN PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On Discrete 402,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    OpenOffice_Top_4 ZN PSZ-AC Gas Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    OpenOffice_Top_4 ZN PSZ-AC 1spd DX AC Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    OpenOffice_Top_4 ZN PSZ-AC Gas Backup Htg Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 22,                 !- Sensor Node Name
    Node 20,                 !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 185,                !- Sensor Node Name
    Node 183,                !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 324,                !- Sensor Node Name
    Node 322,                !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Building Story 1 PVAV_Reheat (Sys5) OA Controller,  !- Name
    Relief Node,             !- Relief Air Outlet Node Name
    Node 15,                 !- Return Air Node Name
    Node 24,                 !- Mixed Air Node Name
    Outboard OA Node,        !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 24,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Building Story 1 PVAV_Reheat (Sys5) Mechanical Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Building Story 2 PVAV_Reheat (Sys5) OA Controller,  !- Name
    Relief Node 14,          !- Relief Air Outlet Node Name
    Node 178,                !- Return Air Node Name
    Node 187,                !- Mixed Air Node Name
    Outboard OA Node 14,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 210,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Building Story 2 PVAV_Reheat (Sys5) Mechanical Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Building Story 3 PVAV_Reheat (Sys5) OA Controller,  !- Name
    Relief Node 25,          !- Relief Air Outlet Node Name
    Node 317,                !- Return Air Node Name
    Node 326,                !- Mixed Air Node Name
    Outboard OA Node 25,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 363,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Building Story 3 PVAV_Reheat (Sys5) Mechanical Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    ClassRoom_Bot ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 4,           !- Relief Air Outlet Node Name
    Node 98,                 !- Return Air Node Name
    Node 103,                !- Mixed Air Node Name
    Outboard OA Node 4,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    ConfRoom_Bot_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 1,           !- Relief Air Outlet Node Name
    Node 74,                 !- Return Air Node Name
    Node 79,                 !- Mixed Air Node Name
    Outboard OA Node 1,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    ConfRoom_Bot_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 2,           !- Relief Air Outlet Node Name
    Node 82,                 !- Return Air Node Name
    Node 87,                 !- Mixed Air Node Name
    Outboard OA Node 2,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    ConfRoom_Mid_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 15,          !- Relief Air Outlet Node Name
    Node 237,                !- Return Air Node Name
    Node 242,                !- Mixed Air Node Name
    Outboard OA Node 15,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 14,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    ConfRoom_Mid_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 16,          !- Relief Air Outlet Node Name
    Node 245,                !- Return Air Node Name
    Node 250,                !- Mixed Air Node Name
    Outboard OA Node 16,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 15,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    ConfRoom_Top_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 26,          !- Relief Air Outlet Node Name
    Node 376,                !- Return Air Node Name
    Node 381,                !- Mixed Air Node Name
    Outboard OA Node 26,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 24,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    ConfRoom_Top_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 27,          !- Relief Air Outlet Node Name
    Node 384,                !- Return Air Node Name
    Node 389,                !- Mixed Air Node Name
    Outboard OA Node 27,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 25,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Dining_Bot ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 5,           !- Relief Air Outlet Node Name
    Node 106,                !- Return Air Node Name
    Node 111,                !- Mixed Air Node Name
    Outboard OA Node 5,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Dining_Mid ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 28,          !- Relief Air Outlet Node Name
    Node 392,                !- Return Air Node Name
    Node 397,                !- Mixed Air Node Name
    Outboard OA Node 28,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 26,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Dining_Top ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 29,          !- Relief Air Outlet Node Name
    Node 400,                !- Return Air Node Name
    Node 405,                !- Mixed Air Node Name
    Outboard OA Node 29,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 27,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 6,           !- Relief Air Outlet Node Name
    Node 114,                !- Return Air Node Name
    Node 119,                !- Mixed Air Node Name
    Outboard OA Node 6,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 7,           !- Relief Air Outlet Node Name
    Node 122,                !- Return Air Node Name
    Node 127,                !- Mixed Air Node Name
    Outboard OA Node 7,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 8,           !- Relief Air Outlet Node Name
    Node 130,                !- Return Air Node Name
    Node 135,                !- Mixed Air Node Name
    Outboard OA Node 8,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 9,           !- Relief Air Outlet Node Name
    Node 138,                !- Return Air Node Name
    Node 143,                !- Mixed Air Node Name
    Outboard OA Node 9,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 17,          !- Relief Air Outlet Node Name
    Node 253,                !- Return Air Node Name
    Node 258,                !- Mixed Air Node Name
    Outboard OA Node 17,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 16,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 18,          !- Relief Air Outlet Node Name
    Node 261,                !- Return Air Node Name
    Node 266,                !- Mixed Air Node Name
    Outboard OA Node 18,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 17,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 19,          !- Relief Air Outlet Node Name
    Node 269,                !- Return Air Node Name
    Node 274,                !- Mixed Air Node Name
    Outboard OA Node 19,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 18,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 30,          !- Relief Air Outlet Node Name
    Node 408,                !- Return Air Node Name
    Node 413,                !- Mixed Air Node Name
    Outboard OA Node 30,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 28,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 31,          !- Relief Air Outlet Node Name
    Node 416,                !- Return Air Node Name
    Node 421,                !- Mixed Air Node Name
    Outboard OA Node 31,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 29,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 32,          !- Relief Air Outlet Node Name
    Node 424,                !- Return Air Node Name
    Node 429,                !- Mixed Air Node Name
    Outboard OA Node 32,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 30,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Lobby_Bot ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 3,           !- Relief Air Outlet Node Name
    Node 90,                 !- Return Air Node Name
    Node 95,                 !- Mixed Air Node Name
    Outboard OA Node 3,      !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Lobby_Mid ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 20,          !- Relief Air Outlet Node Name
    Node 277,                !- Return Air Node Name
    Node 282,                !- Mixed Air Node Name
    Outboard OA Node 20,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 19,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Lobby_Top ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 33,          !- Relief Air Outlet Node Name
    Node 432,                !- Return Air Node Name
    Node 437,                !- Mixed Air Node Name
    Outboard OA Node 33,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 31,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Lounge_Bot ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 10,          !- Relief Air Outlet Node Name
    Node 146,                !- Return Air Node Name
    Node 151,                !- Mixed Air Node Name
    Outboard OA Node 10,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 10,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Bot_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 11,          !- Relief Air Outlet Node Name
    Node 154,                !- Return Air Node Name
    Node 159,                !- Mixed Air Node Name
    Outboard OA Node 11,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 11,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Bot_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 12,          !- Relief Air Outlet Node Name
    Node 162,                !- Return Air Node Name
    Node 167,                !- Mixed Air Node Name
    Outboard OA Node 12,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Bot_3 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 13,          !- Relief Air Outlet Node Name
    Node 170,                !- Return Air Node Name
    Node 175,                !- Mixed Air Node Name
    Outboard OA Node 13,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 64,   !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 13,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Mid_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 21,          !- Relief Air Outlet Node Name
    Node 285,                !- Return Air Node Name
    Node 290,                !- Mixed Air Node Name
    Outboard OA Node 21,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 20,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Mid_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 22,          !- Relief Air Outlet Node Name
    Node 293,                !- Return Air Node Name
    Node 298,                !- Mixed Air Node Name
    Outboard OA Node 22,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 21,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Mid_3 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 23,          !- Relief Air Outlet Node Name
    Node 301,                !- Return Air Node Name
    Node 306,                !- Mixed Air Node Name
    Outboard OA Node 23,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 22,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Mid_4 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 24,          !- Relief Air Outlet Node Name
    Node 309,                !- Return Air Node Name
    Node 314,                !- Mixed Air Node Name
    Outboard OA Node 24,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 250,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 23,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Top_1 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 34,          !- Relief Air Outlet Node Name
    Node 440,                !- Return Air Node Name
    Node 445,                !- Mixed Air Node Name
    Outboard OA Node 34,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 32,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Top_2 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 35,          !- Relief Air Outlet Node Name
    Node 448,                !- Return Air Node Name
    Node 453,                !- Mixed Air Node Name
    Outboard OA Node 35,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 33,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Top_3 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 36,          !- Relief Air Outlet Node Name
    Node 456,                !- Return Air Node Name
    Node 461,                !- Mixed Air Node Name
    Outboard OA Node 36,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 34,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    OpenOffice_Top_4 ZN PSZ-AC OA System Controller,  !- Name
    Relief Node 37,          !- Relief Air Outlet Node Name
    Node 464,                !- Return Air Node Name
    Node 469,                !- Mixed Air Node Name
    Outboard OA Node 37,     !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete 403,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 35,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Building Story 1 PVAV_Reheat (Sys5) Mechanical Ventilation Controller,  !- Name
    Always On Discrete 31,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Bot_1 ZN,       !- Zone or ZoneList 5 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Corridor_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Bot_2 ZN,       !- Zone or ZoneList 6 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 6
    Corridor_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Mechanical_Bot ZN,       !- Zone or ZoneList 7 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Mechanical_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Restroom_Bot ZN,         !- Zone or ZoneList 8 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Restroom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Stair_Bot_1 ZN,          !- Zone or ZoneList 9 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Stair_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Stair_Bot_2 ZN,          !- Zone or ZoneList 10 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Stair_Bot_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 10

Controller:MechanicalVentilation,
    Building Story 2 PVAV_Reheat (Sys5) Mechanical Ventilation Controller,  !- Name
    Always On Discrete 217,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Mid_1 ZN,       !- Zone or ZoneList 5 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Corridor_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Mid_2 ZN,       !- Zone or ZoneList 6 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 6
    Corridor_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Mechanical_Mid ZN,       !- Zone or ZoneList 7 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Mechanical_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Restroom_Mid ZN,         !- Zone or ZoneList 8 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Restroom_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Stair_Mid_1 ZN,          !- Zone or ZoneList 9 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Stair_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Stair_Mid_2 ZN,          !- Zone or ZoneList 10 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Stair_Mid_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 10

Controller:MechanicalVentilation,
    Building Story 3 PVAV_Reheat (Sys5) Mechanical Ventilation Controller,  !- Name
    Always On Discrete 370,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Top_1 ZN,       !- Zone or ZoneList 5 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Corridor_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Top_2 ZN,       !- Zone or ZoneList 6 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 6
    Corridor_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Mechanical_Top ZN,       !- Zone or ZoneList 7 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Mechanical_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Restroom_Top ZN,         !- Zone or ZoneList 8 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Restroom_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Stair_Top_1 ZN,          !- Zone or ZoneList 9 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Stair_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Stair_Top_2 ZN,          !- Zone or ZoneList 10 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Stair_Top_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 10

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete 106,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ClassRoom_Bot ZN,        !- Zone or ZoneList 1 Name
    MediumOffice - Classroom Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ClassRoom_Bot ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete 73,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList 1 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ConfRoom_Bot_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete 84,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList 1 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ConfRoom_Bot_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 14,  !- Name
    Always On Discrete 259,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList 1 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ConfRoom_Mid_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 15,  !- Name
    Always On Discrete 270,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList 1 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ConfRoom_Mid_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 24,  !- Name
    Always On Discrete 412,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList 1 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ConfRoom_Top_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 25,  !- Name
    Always On Discrete 423,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList 1 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ConfRoom_Top_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete 117,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Dining_Bot ZN,           !- Zone or ZoneList 1 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Dining_Bot ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 26,  !- Name
    Always On Discrete 434,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Dining_Mid ZN,           !- Zone or ZoneList 1 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Dining_Mid ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 27,  !- Name
    Always On Discrete 445,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Dining_Top ZN,           !- Zone or ZoneList 1 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Dining_Top ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Always On Discrete 128,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Always On Discrete 139,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Always On Discrete 150,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    Always On Discrete 161,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 16,  !- Name
    Always On Discrete 281,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 17,  !- Name
    Always On Discrete 292,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 18,  !- Name
    Always On Discrete 303,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 28,  !- Name
    Always On Discrete 456,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 29,  !- Name
    Always On Discrete 467,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 30,  !- Name
    Always On Discrete 478,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList 1 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete 95,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lobby_Bot ZN,            !- Zone or ZoneList 1 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Lobby_Bot ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 19,  !- Name
    Always On Discrete 314,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lobby_Mid ZN,            !- Zone or ZoneList 1 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Lobby_Mid ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 31,  !- Name
    Always On Discrete 489,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lobby_Top ZN,            !- Zone or ZoneList 1 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Lobby_Top ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,  !- Name
    Always On Discrete 172,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lounge_Bot ZN,           !- Zone or ZoneList 1 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Lounge_Bot ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,  !- Name
    Always On Discrete 183,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Bot_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,  !- Name
    Always On Discrete 194,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Bot_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 13,  !- Name
    Always On Discrete 205,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Bot_3 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 20,  !- Name
    Always On Discrete 325,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Mid_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 21,  !- Name
    Always On Discrete 336,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Mid_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 22,  !- Name
    Always On Discrete 347,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Mid_3 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 23,  !- Name
    Always On Discrete 358,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Mid_4 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 32,  !- Name
    Always On Discrete 500,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Top_1 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 33,  !- Name
    Always On Discrete 511,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Top_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 34,  !- Name
    Always On Discrete 522,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Top_3 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 35,  !- Name
    Always On Discrete 533,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList 1 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    OpenOffice_Top_4 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Building Story 1 PVAV_Reheat (Sys5) Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Building Story 1 PVAV_Reheat (Sys5) OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 1 PVAV_Reheat (Sys5) OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Building Story 2 PVAV_Reheat (Sys5) Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Building Story 2 PVAV_Reheat (Sys5) OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 2 PVAV_Reheat (Sys5) OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Building Story 3 PVAV_Reheat (Sys5) Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Building Story 3 PVAV_Reheat (Sys5) OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 3 PVAV_Reheat (Sys5) OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    ClassRoom_Bot ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ClassRoom_Bot ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    ConfRoom_Bot_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ConfRoom_Bot_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    ConfRoom_Bot_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ConfRoom_Bot_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    ConfRoom_Mid_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ConfRoom_Mid_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    ConfRoom_Mid_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ConfRoom_Mid_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    ConfRoom_Top_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ConfRoom_Top_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    ConfRoom_Top_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ConfRoom_Top_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Dining_Bot ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Dining_Bot ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Dining_Mid ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Dining_Mid ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Dining_Top ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Dining_Top ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Lobby_Bot ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Lobby_Bot ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Lobby_Mid ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Lobby_Mid ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Lobby_Top ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Lobby_Top ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Lounge_Bot ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Lounge_Bot ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Bot_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Bot_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Bot_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Bot_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Bot_3 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Bot_3 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Mid_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Mid_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Mid_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Mid_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Mid_3 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Mid_3 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Mid_4 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Mid_4 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Top_1 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Top_1 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Top_2 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Top_2 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Top_3 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Top_3 ZN PSZ-AC OA System Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OpenOffice_Top_4 ZN PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OpenOffice_Top_4 ZN PSZ-AC OA System Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Building Story 1 PVAV_Reheat (Sys5),  !- Name
    Building Story 1 PVAV_Reheat (Sys5) Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 1 PVAV_Reheat (Sys5) Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 15,                 !- Supply Side Inlet Node Name
    Node 18,                 !- Demand Side Outlet Node Name
    Building Story 1 PVAV_Reheat (Sys5) Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 1 PVAV_Reheat (Sys5) Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Building Story 2 PVAV_Reheat (Sys5),  !- Name
    Building Story 2 PVAV_Reheat (Sys5) Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 14,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 2 PVAV_Reheat (Sys5) Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 178,                !- Supply Side Inlet Node Name
    Node 181,                !- Demand Side Outlet Node Name
    Building Story 2 PVAV_Reheat (Sys5) Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 2 PVAV_Reheat (Sys5) Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Building Story 3 PVAV_Reheat (Sys5),  !- Name
    Building Story 3 PVAV_Reheat (Sys5) Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 25,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 3 PVAV_Reheat (Sys5) Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 317,                !- Supply Side Inlet Node Name
    Node 320,                !- Demand Side Outlet Node Name
    Building Story 3 PVAV_Reheat (Sys5) Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 3 PVAV_Reheat (Sys5) Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    ClassRoom_Bot ZN PSZ-AC, !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    ClassRoom_Bot ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 98,                 !- Supply Side Inlet Node Name
    Node 101,                !- Demand Side Outlet Node Name
    ClassRoom_Bot ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    ClassRoom_Bot ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    ConfRoom_Bot_1 ZN PSZ-AC,!- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    ConfRoom_Bot_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 74,                 !- Supply Side Inlet Node Name
    Node 77,                 !- Demand Side Outlet Node Name
    ConfRoom_Bot_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    ConfRoom_Bot_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    ConfRoom_Bot_2 ZN PSZ-AC,!- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    ConfRoom_Bot_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 82,                 !- Supply Side Inlet Node Name
    Node 85,                 !- Demand Side Outlet Node Name
    ConfRoom_Bot_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    ConfRoom_Bot_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    ConfRoom_Mid_1 ZN PSZ-AC,!- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 15,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    ConfRoom_Mid_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 237,                !- Supply Side Inlet Node Name
    Node 240,                !- Demand Side Outlet Node Name
    ConfRoom_Mid_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    ConfRoom_Mid_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    ConfRoom_Mid_2 ZN PSZ-AC,!- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 16,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    ConfRoom_Mid_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 245,                !- Supply Side Inlet Node Name
    Node 248,                !- Demand Side Outlet Node Name
    ConfRoom_Mid_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    ConfRoom_Mid_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    ConfRoom_Top_1 ZN PSZ-AC,!- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 26,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    ConfRoom_Top_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 376,                !- Supply Side Inlet Node Name
    Node 379,                !- Demand Side Outlet Node Name
    ConfRoom_Top_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    ConfRoom_Top_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    ConfRoom_Top_2 ZN PSZ-AC,!- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 27,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    ConfRoom_Top_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 384,                !- Supply Side Inlet Node Name
    Node 387,                !- Demand Side Outlet Node Name
    ConfRoom_Top_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    ConfRoom_Top_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Dining_Bot ZN PSZ-AC,    !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Dining_Bot ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 106,                !- Supply Side Inlet Node Name
    Node 109,                !- Demand Side Outlet Node Name
    Dining_Bot ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Dining_Bot ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Dining_Mid ZN PSZ-AC,    !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 28,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Dining_Mid ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 392,                !- Supply Side Inlet Node Name
    Node 395,                !- Demand Side Outlet Node Name
    Dining_Mid ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Dining_Mid ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Dining_Top ZN PSZ-AC,    !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 29,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Dining_Top ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 400,                !- Supply Side Inlet Node Name
    Node 403,                !- Demand Side Outlet Node Name
    Dining_Top ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Dining_Top ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Bot_1 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Bot_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 114,                !- Supply Side Inlet Node Name
    Node 117,                !- Demand Side Outlet Node Name
    EnclosedOffice_Bot_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Bot_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Bot_2 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Bot_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 122,                !- Supply Side Inlet Node Name
    Node 125,                !- Demand Side Outlet Node Name
    EnclosedOffice_Bot_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Bot_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Bot_3 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 8,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Bot_3 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 130,                !- Supply Side Inlet Node Name
    Node 133,                !- Demand Side Outlet Node Name
    EnclosedOffice_Bot_3 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Bot_3 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Bot_4 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 9,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Bot_4 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 138,                !- Supply Side Inlet Node Name
    Node 141,                !- Demand Side Outlet Node Name
    EnclosedOffice_Bot_4 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Bot_4 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Mid_1 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 17,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Mid_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 253,                !- Supply Side Inlet Node Name
    Node 256,                !- Demand Side Outlet Node Name
    EnclosedOffice_Mid_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Mid_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Mid_2 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 18,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Mid_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 261,                !- Supply Side Inlet Node Name
    Node 264,                !- Demand Side Outlet Node Name
    EnclosedOffice_Mid_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Mid_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Mid_3 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 19,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Mid_3 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 269,                !- Supply Side Inlet Node Name
    Node 272,                !- Demand Side Outlet Node Name
    EnclosedOffice_Mid_3 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Mid_3 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Top_1 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 30,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Top_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 408,                !- Supply Side Inlet Node Name
    Node 411,                !- Demand Side Outlet Node Name
    EnclosedOffice_Top_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Top_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Top_2 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 31,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Top_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 416,                !- Supply Side Inlet Node Name
    Node 419,                !- Demand Side Outlet Node Name
    EnclosedOffice_Top_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Top_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    EnclosedOffice_Top_3 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 32,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    EnclosedOffice_Top_3 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 424,                !- Supply Side Inlet Node Name
    Node 427,                !- Demand Side Outlet Node Name
    EnclosedOffice_Top_3 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    EnclosedOffice_Top_3 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Lobby_Bot ZN PSZ-AC,     !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Lobby_Bot ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 90,                 !- Supply Side Inlet Node Name
    Node 93,                 !- Demand Side Outlet Node Name
    Lobby_Bot ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Lobby_Bot ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Lobby_Mid ZN PSZ-AC,     !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 20,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Lobby_Mid ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 277,                !- Supply Side Inlet Node Name
    Node 280,                !- Demand Side Outlet Node Name
    Lobby_Mid ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Lobby_Mid ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Lobby_Top ZN PSZ-AC,     !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 33,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Lobby_Top ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 432,                !- Supply Side Inlet Node Name
    Node 435,                !- Demand Side Outlet Node Name
    Lobby_Top ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Lobby_Top ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Lounge_Bot ZN PSZ-AC,    !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 10,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Lounge_Bot ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 146,                !- Supply Side Inlet Node Name
    Node 149,                !- Demand Side Outlet Node Name
    Lounge_Bot ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Lounge_Bot ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Bot_1 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 11,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Bot_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 154,                !- Supply Side Inlet Node Name
    Node 157,                !- Demand Side Outlet Node Name
    OpenOffice_Bot_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Bot_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Bot_2 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 12,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Bot_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 162,                !- Supply Side Inlet Node Name
    Node 165,                !- Demand Side Outlet Node Name
    OpenOffice_Bot_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Bot_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Bot_3 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 13,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Bot_3 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 170,                !- Supply Side Inlet Node Name
    Node 173,                !- Demand Side Outlet Node Name
    OpenOffice_Bot_3 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Bot_3 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Mid_1 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 21,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Mid_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 285,                !- Supply Side Inlet Node Name
    Node 288,                !- Demand Side Outlet Node Name
    OpenOffice_Mid_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Mid_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Mid_2 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 22,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Mid_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 293,                !- Supply Side Inlet Node Name
    Node 296,                !- Demand Side Outlet Node Name
    OpenOffice_Mid_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Mid_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Mid_3 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 23,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Mid_3 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 301,                !- Supply Side Inlet Node Name
    Node 304,                !- Demand Side Outlet Node Name
    OpenOffice_Mid_3 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Mid_3 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Mid_4 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 24,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Mid_4 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 309,                !- Supply Side Inlet Node Name
    Node 312,                !- Demand Side Outlet Node Name
    OpenOffice_Mid_4 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Mid_4 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Top_1 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 34,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Top_1 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 440,                !- Supply Side Inlet Node Name
    Node 443,                !- Demand Side Outlet Node Name
    OpenOffice_Top_1 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Top_1 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Top_2 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 35,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Top_2 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 448,                !- Supply Side Inlet Node Name
    Node 451,                !- Demand Side Outlet Node Name
    OpenOffice_Top_2 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Top_2 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Top_3 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 36,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Top_3 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 456,                !- Supply Side Inlet Node Name
    Node 459,                !- Demand Side Outlet Node Name
    OpenOffice_Top_3 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Top_3 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    OpenOffice_Top_4 ZN PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 37,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    OpenOffice_Top_4 ZN PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 464,                !- Supply Side Inlet Node Name
    Node 467,                !- Demand Side Outlet Node Name
    OpenOffice_Top_4 ZN PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    OpenOffice_Top_4 ZN PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 1 PVAV_Reheat (Sys5) OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 1 PVAV_Reheat (Sys5) OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 2 PVAV_Reheat (Sys5) OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 2 PVAV_Reheat (Sys5) OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 3 PVAV_Reheat (Sys5) OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 3 PVAV_Reheat (Sys5) OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ClassRoom_Bot ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    ClassRoom_Bot ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ConfRoom_Bot_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    ConfRoom_Bot_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ConfRoom_Bot_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    ConfRoom_Bot_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ConfRoom_Mid_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    ConfRoom_Mid_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ConfRoom_Mid_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    ConfRoom_Mid_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ConfRoom_Top_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    ConfRoom_Top_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ConfRoom_Top_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    ConfRoom_Top_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Dining_Bot ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Dining_Bot ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Dining_Mid ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Dining_Mid ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Dining_Top ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Dining_Top ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Lobby_Bot ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Lobby_Bot ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Lobby_Mid ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Lobby_Mid ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Lobby_Top ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Lobby_Top ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Lounge_Bot ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Lounge_Bot ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Bot_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Bot_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Bot_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Bot_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Bot_3 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Bot_3 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Mid_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Mid_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Mid_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Mid_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Mid_3 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Mid_3 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Mid_4 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Mid_4 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Top_1 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Top_1 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Top_2 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Top_2 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Top_3 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Top_3 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OpenOffice_Top_4 ZN PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OpenOffice_Top_4 ZN PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Building Story 1 PVAV_Reheat (Sys5) OA System,  !- Name
    Building Story 1 PVAV_Reheat (Sys5) OA System Controller List,  !- Controller List Name
    Building Story 1 PVAV_Reheat (Sys5) OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Building Story 2 PVAV_Reheat (Sys5) OA System,  !- Name
    Building Story 2 PVAV_Reheat (Sys5) OA System Controller List,  !- Controller List Name
    Building Story 2 PVAV_Reheat (Sys5) OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Building Story 3 PVAV_Reheat (Sys5) OA System,  !- Name
    Building Story 3 PVAV_Reheat (Sys5) OA System Controller List,  !- Controller List Name
    Building Story 3 PVAV_Reheat (Sys5) OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    ClassRoom_Bot ZN PSZ-AC OA System,  !- Name
    ClassRoom_Bot ZN PSZ-AC OA System Controller List,  !- Controller List Name
    ClassRoom_Bot ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    ConfRoom_Bot_1 ZN PSZ-AC OA System,  !- Name
    ConfRoom_Bot_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    ConfRoom_Bot_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    ConfRoom_Bot_2 ZN PSZ-AC OA System,  !- Name
    ConfRoom_Bot_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    ConfRoom_Bot_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    ConfRoom_Mid_1 ZN PSZ-AC OA System,  !- Name
    ConfRoom_Mid_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    ConfRoom_Mid_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    ConfRoom_Mid_2 ZN PSZ-AC OA System,  !- Name
    ConfRoom_Mid_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    ConfRoom_Mid_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    ConfRoom_Top_1 ZN PSZ-AC OA System,  !- Name
    ConfRoom_Top_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    ConfRoom_Top_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    ConfRoom_Top_2 ZN PSZ-AC OA System,  !- Name
    ConfRoom_Top_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    ConfRoom_Top_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Dining_Bot ZN PSZ-AC OA System,  !- Name
    Dining_Bot ZN PSZ-AC OA System Controller List,  !- Controller List Name
    Dining_Bot ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Dining_Mid ZN PSZ-AC OA System,  !- Name
    Dining_Mid ZN PSZ-AC OA System Controller List,  !- Controller List Name
    Dining_Mid ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Dining_Top ZN PSZ-AC OA System,  !- Name
    Dining_Top ZN PSZ-AC OA System Controller List,  !- Controller List Name
    Dining_Top ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Top_1 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Top_2 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    EnclosedOffice_Top_3 ZN PSZ-AC OA System,  !- Name
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Lobby_Bot ZN PSZ-AC OA System,  !- Name
    Lobby_Bot ZN PSZ-AC OA System Controller List,  !- Controller List Name
    Lobby_Bot ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Lobby_Mid ZN PSZ-AC OA System,  !- Name
    Lobby_Mid ZN PSZ-AC OA System Controller List,  !- Controller List Name
    Lobby_Mid ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Lobby_Top ZN PSZ-AC OA System,  !- Name
    Lobby_Top ZN PSZ-AC OA System Controller List,  !- Controller List Name
    Lobby_Top ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Lounge_Bot ZN PSZ-AC OA System,  !- Name
    Lounge_Bot ZN PSZ-AC OA System Controller List,  !- Controller List Name
    Lounge_Bot ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Bot_1 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Bot_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Bot_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Bot_2 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Bot_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Bot_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Bot_3 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Bot_3 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Bot_3 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Mid_1 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Mid_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Mid_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Mid_2 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Mid_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Mid_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Mid_3 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Mid_3 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Mid_3 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Mid_4 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Mid_4 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Mid_4 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Top_1 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Top_1 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Top_1 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Top_2 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Top_2 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Top_2 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Top_3 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Top_3 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Top_3 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    OpenOffice_Top_4 ZN PSZ-AC OA System,  !- Name
    OpenOffice_Top_4 ZN PSZ-AC OA System Controller List,  !- Controller List Name
    OpenOffice_Top_4 ZN PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Building Story 1 PVAV_Reheat (Sys5) OA System Outdoor Air Mixer,  !- Name
    Node 24,                 !- Mixed Air Node Name
    Outboard OA Node,        !- Outdoor Air Stream Node Name
    Relief Node,             !- Relief Air Stream Node Name
    Node 15;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Building Story 2 PVAV_Reheat (Sys5) OA System Outdoor Air Mixer,  !- Name
    Node 187,                !- Mixed Air Node Name
    Outboard OA Node 14,     !- Outdoor Air Stream Node Name
    Relief Node 14,          !- Relief Air Stream Node Name
    Node 178;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Building Story 3 PVAV_Reheat (Sys5) OA System Outdoor Air Mixer,  !- Name
    Node 326,                !- Mixed Air Node Name
    Outboard OA Node 25,     !- Outdoor Air Stream Node Name
    Relief Node 25,          !- Relief Air Stream Node Name
    Node 317;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ClassRoom_Bot ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 103,                !- Mixed Air Node Name
    Outboard OA Node 4,      !- Outdoor Air Stream Node Name
    Relief Node 4,           !- Relief Air Stream Node Name
    Node 98;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ConfRoom_Bot_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 79,                 !- Mixed Air Node Name
    Outboard OA Node 1,      !- Outdoor Air Stream Node Name
    Relief Node 1,           !- Relief Air Stream Node Name
    Node 74;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ConfRoom_Bot_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 87,                 !- Mixed Air Node Name
    Outboard OA Node 2,      !- Outdoor Air Stream Node Name
    Relief Node 2,           !- Relief Air Stream Node Name
    Node 82;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ConfRoom_Mid_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 242,                !- Mixed Air Node Name
    Outboard OA Node 15,     !- Outdoor Air Stream Node Name
    Relief Node 15,          !- Relief Air Stream Node Name
    Node 237;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ConfRoom_Mid_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 250,                !- Mixed Air Node Name
    Outboard OA Node 16,     !- Outdoor Air Stream Node Name
    Relief Node 16,          !- Relief Air Stream Node Name
    Node 245;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ConfRoom_Top_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 381,                !- Mixed Air Node Name
    Outboard OA Node 26,     !- Outdoor Air Stream Node Name
    Relief Node 26,          !- Relief Air Stream Node Name
    Node 376;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ConfRoom_Top_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 389,                !- Mixed Air Node Name
    Outboard OA Node 27,     !- Outdoor Air Stream Node Name
    Relief Node 27,          !- Relief Air Stream Node Name
    Node 384;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Dining_Bot ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 111,                !- Mixed Air Node Name
    Outboard OA Node 5,      !- Outdoor Air Stream Node Name
    Relief Node 5,           !- Relief Air Stream Node Name
    Node 106;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Dining_Mid ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 397,                !- Mixed Air Node Name
    Outboard OA Node 28,     !- Outdoor Air Stream Node Name
    Relief Node 28,          !- Relief Air Stream Node Name
    Node 392;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Dining_Top ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 405,                !- Mixed Air Node Name
    Outboard OA Node 29,     !- Outdoor Air Stream Node Name
    Relief Node 29,          !- Relief Air Stream Node Name
    Node 400;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 119,                !- Mixed Air Node Name
    Outboard OA Node 6,      !- Outdoor Air Stream Node Name
    Relief Node 6,           !- Relief Air Stream Node Name
    Node 114;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 127,                !- Mixed Air Node Name
    Outboard OA Node 7,      !- Outdoor Air Stream Node Name
    Relief Node 7,           !- Relief Air Stream Node Name
    Node 122;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 135,                !- Mixed Air Node Name
    Outboard OA Node 8,      !- Outdoor Air Stream Node Name
    Relief Node 8,           !- Relief Air Stream Node Name
    Node 130;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 143,                !- Mixed Air Node Name
    Outboard OA Node 9,      !- Outdoor Air Stream Node Name
    Relief Node 9,           !- Relief Air Stream Node Name
    Node 138;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 258,                !- Mixed Air Node Name
    Outboard OA Node 17,     !- Outdoor Air Stream Node Name
    Relief Node 17,          !- Relief Air Stream Node Name
    Node 253;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 266,                !- Mixed Air Node Name
    Outboard OA Node 18,     !- Outdoor Air Stream Node Name
    Relief Node 18,          !- Relief Air Stream Node Name
    Node 261;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 274,                !- Mixed Air Node Name
    Outboard OA Node 19,     !- Outdoor Air Stream Node Name
    Relief Node 19,          !- Relief Air Stream Node Name
    Node 269;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 413,                !- Mixed Air Node Name
    Outboard OA Node 30,     !- Outdoor Air Stream Node Name
    Relief Node 30,          !- Relief Air Stream Node Name
    Node 408;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 421,                !- Mixed Air Node Name
    Outboard OA Node 31,     !- Outdoor Air Stream Node Name
    Relief Node 31,          !- Relief Air Stream Node Name
    Node 416;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 429,                !- Mixed Air Node Name
    Outboard OA Node 32,     !- Outdoor Air Stream Node Name
    Relief Node 32,          !- Relief Air Stream Node Name
    Node 424;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Lobby_Bot ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 95,                 !- Mixed Air Node Name
    Outboard OA Node 3,      !- Outdoor Air Stream Node Name
    Relief Node 3,           !- Relief Air Stream Node Name
    Node 90;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Lobby_Mid ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 282,                !- Mixed Air Node Name
    Outboard OA Node 20,     !- Outdoor Air Stream Node Name
    Relief Node 20,          !- Relief Air Stream Node Name
    Node 277;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Lobby_Top ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 437,                !- Mixed Air Node Name
    Outboard OA Node 33,     !- Outdoor Air Stream Node Name
    Relief Node 33,          !- Relief Air Stream Node Name
    Node 432;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Lounge_Bot ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 151,                !- Mixed Air Node Name
    Outboard OA Node 10,     !- Outdoor Air Stream Node Name
    Relief Node 10,          !- Relief Air Stream Node Name
    Node 146;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Bot_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 159,                !- Mixed Air Node Name
    Outboard OA Node 11,     !- Outdoor Air Stream Node Name
    Relief Node 11,          !- Relief Air Stream Node Name
    Node 154;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Bot_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 167,                !- Mixed Air Node Name
    Outboard OA Node 12,     !- Outdoor Air Stream Node Name
    Relief Node 12,          !- Relief Air Stream Node Name
    Node 162;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Bot_3 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 175,                !- Mixed Air Node Name
    Outboard OA Node 13,     !- Outdoor Air Stream Node Name
    Relief Node 13,          !- Relief Air Stream Node Name
    Node 170;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Mid_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 290,                !- Mixed Air Node Name
    Outboard OA Node 21,     !- Outdoor Air Stream Node Name
    Relief Node 21,          !- Relief Air Stream Node Name
    Node 285;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Mid_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 298,                !- Mixed Air Node Name
    Outboard OA Node 22,     !- Outdoor Air Stream Node Name
    Relief Node 22,          !- Relief Air Stream Node Name
    Node 293;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Mid_3 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 306,                !- Mixed Air Node Name
    Outboard OA Node 23,     !- Outdoor Air Stream Node Name
    Relief Node 23,          !- Relief Air Stream Node Name
    Node 301;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Mid_4 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 314,                !- Mixed Air Node Name
    Outboard OA Node 24,     !- Outdoor Air Stream Node Name
    Relief Node 24,          !- Relief Air Stream Node Name
    Node 309;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Top_1 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 445,                !- Mixed Air Node Name
    Outboard OA Node 34,     !- Outdoor Air Stream Node Name
    Relief Node 34,          !- Relief Air Stream Node Name
    Node 440;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Top_2 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 453,                !- Mixed Air Node Name
    Outboard OA Node 35,     !- Outdoor Air Stream Node Name
    Relief Node 35,          !- Relief Air Stream Node Name
    Node 448;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Top_3 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 461,                !- Mixed Air Node Name
    Outboard OA Node 36,     !- Outdoor Air Stream Node Name
    Relief Node 36,          !- Relief Air Stream Node Name
    Node 456;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OpenOffice_Top_4 ZN PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Node 469,                !- Mixed Air Node Name
    Outboard OA Node 37,     !- Outdoor Air Stream Node Name
    Relief Node 37,          !- Relief Air Stream Node Name
    Node 464;                !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 17,                 !- Inlet Node Name
    Node 28,                 !- Outlet 1 Node Name
    Node 33,                 !- Outlet 2 Node Name
    Node 38,                 !- Outlet 3 Node Name
    Node 43,                 !- Outlet 4 Node Name
    Node 48,                 !- Outlet 5 Node Name
    Node 53,                 !- Outlet 6 Node Name
    Node 58,                 !- Outlet 7 Node Name
    Node 63,                 !- Outlet 8 Node Name
    Node 68,                 !- Outlet 9 Node Name
    Node 73;                 !- Outlet 10 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 15,  !- Name
    Node 180,                !- Inlet Node Name
    Node 191,                !- Outlet 1 Node Name
    Node 196,                !- Outlet 2 Node Name
    Node 201,                !- Outlet 3 Node Name
    Node 206,                !- Outlet 4 Node Name
    Node 211,                !- Outlet 5 Node Name
    Node 216,                !- Outlet 6 Node Name
    Node 221,                !- Outlet 7 Node Name
    Node 226,                !- Outlet 8 Node Name
    Node 231,                !- Outlet 9 Node Name
    Node 236;                !- Outlet 10 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 26,  !- Name
    Node 319,                !- Inlet Node Name
    Node 330,                !- Outlet 1 Node Name
    Node 335,                !- Outlet 2 Node Name
    Node 340,                !- Outlet 3 Node Name
    Node 345,                !- Outlet 4 Node Name
    Node 350,                !- Outlet 5 Node Name
    Node 355,                !- Outlet 6 Node Name
    Node 360,                !- Outlet 7 Node Name
    Node 365,                !- Outlet 8 Node Name
    Node 370,                !- Outlet 9 Node Name
    Node 375;                !- Outlet 10 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 100,                !- Inlet Node Name
    Node 105;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 76,                 !- Inlet Node Name
    Node 81;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 84,                 !- Inlet Node Name
    Node 89;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 16,  !- Name
    Node 239,                !- Inlet Node Name
    Node 244;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 17,  !- Name
    Node 247,                !- Inlet Node Name
    Node 252;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 27,  !- Name
    Node 378,                !- Inlet Node Name
    Node 383;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 28,  !- Name
    Node 386,                !- Inlet Node Name
    Node 391;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 108,                !- Inlet Node Name
    Node 113;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 29,  !- Name
    Node 394,                !- Inlet Node Name
    Node 399;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 30,  !- Name
    Node 402,                !- Inlet Node Name
    Node 407;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 116,                !- Inlet Node Name
    Node 121;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 124,                !- Inlet Node Name
    Node 129;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 132,                !- Inlet Node Name
    Node 137;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 10,  !- Name
    Node 140,                !- Inlet Node Name
    Node 145;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 18,  !- Name
    Node 255,                !- Inlet Node Name
    Node 260;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 19,  !- Name
    Node 263,                !- Inlet Node Name
    Node 268;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 20,  !- Name
    Node 271,                !- Inlet Node Name
    Node 276;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 31,  !- Name
    Node 410,                !- Inlet Node Name
    Node 415;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 32,  !- Name
    Node 418,                !- Inlet Node Name
    Node 423;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 33,  !- Name
    Node 426,                !- Inlet Node Name
    Node 431;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 92,                 !- Inlet Node Name
    Node 97;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 21,  !- Name
    Node 279,                !- Inlet Node Name
    Node 284;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 34,  !- Name
    Node 434,                !- Inlet Node Name
    Node 439;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,  !- Name
    Node 148,                !- Inlet Node Name
    Node 153;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Node 156,                !- Inlet Node Name
    Node 161;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 13,  !- Name
    Node 164,                !- Inlet Node Name
    Node 169;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 14,  !- Name
    Node 172,                !- Inlet Node Name
    Node 177;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 22,  !- Name
    Node 287,                !- Inlet Node Name
    Node 292;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 23,  !- Name
    Node 295,                !- Inlet Node Name
    Node 300;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 24,  !- Name
    Node 303,                !- Inlet Node Name
    Node 308;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 25,  !- Name
    Node 311,                !- Inlet Node Name
    Node 316;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 35,  !- Name
    Node 442,                !- Inlet Node Name
    Node 447;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 36,  !- Name
    Node 450,                !- Inlet Node Name
    Node 455;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 37,  !- Name
    Node 458,                !- Inlet Node Name
    Node 463;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 38,  !- Name
    Node 466,                !- Inlet Node Name
    Node 471;                !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Building Story 1 PVAV_Reheat (Sys5) Node 17 Supply Path,  !- Name
    Node 17,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Building Story 2 PVAV_Reheat (Sys5) Node 180 Supply Path,  !- Name
    Node 180,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 15;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Building Story 3 PVAV_Reheat (Sys5) Node 319 Supply Path,  !- Name
    Node 319,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 26;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    ClassRoom_Bot ZN PSZ-AC Node 100 Supply Path,  !- Name
    Node 100,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    ConfRoom_Bot_1 ZN PSZ-AC Node 76 Supply Path,  !- Name
    Node 76,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    ConfRoom_Bot_2 ZN PSZ-AC Node 84 Supply Path,  !- Name
    Node 84,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    ConfRoom_Mid_1 ZN PSZ-AC Node 239 Supply Path,  !- Name
    Node 239,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 16;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    ConfRoom_Mid_2 ZN PSZ-AC Node 247 Supply Path,  !- Name
    Node 247,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 17;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    ConfRoom_Top_1 ZN PSZ-AC Node 378 Supply Path,  !- Name
    Node 378,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 27;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    ConfRoom_Top_2 ZN PSZ-AC Node 386 Supply Path,  !- Name
    Node 386,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 28;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Dining_Bot ZN PSZ-AC Node 108 Supply Path,  !- Name
    Node 108,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Dining_Mid ZN PSZ-AC Node 394 Supply Path,  !- Name
    Node 394,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 29;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Dining_Top ZN PSZ-AC Node 402 Supply Path,  !- Name
    Node 402,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 30;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Bot_1 ZN PSZ-AC Node 116 Supply Path,  !- Name
    Node 116,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Bot_2 ZN PSZ-AC Node 124 Supply Path,  !- Name
    Node 124,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Bot_3 ZN PSZ-AC Node 132 Supply Path,  !- Name
    Node 132,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Bot_4 ZN PSZ-AC Node 140 Supply Path,  !- Name
    Node 140,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 10;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Mid_1 ZN PSZ-AC Node 255 Supply Path,  !- Name
    Node 255,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 18;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Mid_2 ZN PSZ-AC Node 263 Supply Path,  !- Name
    Node 263,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 19;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Mid_3 ZN PSZ-AC Node 271 Supply Path,  !- Name
    Node 271,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 20;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Top_1 ZN PSZ-AC Node 410 Supply Path,  !- Name
    Node 410,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 31;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Top_2 ZN PSZ-AC Node 418 Supply Path,  !- Name
    Node 418,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 32;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    EnclosedOffice_Top_3 ZN PSZ-AC Node 426 Supply Path,  !- Name
    Node 426,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 33;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Lobby_Bot ZN PSZ-AC Node 92 Supply Path,  !- Name
    Node 92,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Lobby_Mid ZN PSZ-AC Node 279 Supply Path,  !- Name
    Node 279,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 21;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Lobby_Top ZN PSZ-AC Node 434 Supply Path,  !- Name
    Node 434,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 34;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Lounge_Bot ZN PSZ-AC Node 148 Supply Path,  !- Name
    Node 148,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Bot_1 ZN PSZ-AC Node 156 Supply Path,  !- Name
    Node 156,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Bot_2 ZN PSZ-AC Node 164 Supply Path,  !- Name
    Node 164,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 13;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Bot_3 ZN PSZ-AC Node 172 Supply Path,  !- Name
    Node 172,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 14;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Mid_1 ZN PSZ-AC Node 287 Supply Path,  !- Name
    Node 287,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 22;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Mid_2 ZN PSZ-AC Node 295 Supply Path,  !- Name
    Node 295,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 23;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Mid_3 ZN PSZ-AC Node 303 Supply Path,  !- Name
    Node 303,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 24;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Mid_4 ZN PSZ-AC Node 311 Supply Path,  !- Name
    Node 311,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 25;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Top_1 ZN PSZ-AC Node 442 Supply Path,  !- Name
    Node 442,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 35;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Top_2 ZN PSZ-AC Node 450 Supply Path,  !- Name
    Node 450,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 36;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Top_3 ZN PSZ-AC Node 458 Supply Path,  !- Name
    Node 458,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 37;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    OpenOffice_Top_4 ZN PSZ-AC Node 466 Supply Path,  !- Name
    Node 466,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 38;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 18,                 !- Outlet Node Name
    Node 27,                 !- Inlet 1 Node Name
    Node 32,                 !- Inlet 2 Node Name
    Node 37,                 !- Inlet 3 Node Name
    Node 42,                 !- Inlet 4 Node Name
    Node 47,                 !- Inlet 5 Node Name
    Node 52,                 !- Inlet 6 Node Name
    Node 57,                 !- Inlet 7 Node Name
    Node 62,                 !- Inlet 8 Node Name
    Node 67,                 !- Inlet 9 Node Name
    Node 72;                 !- Inlet 10 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 15,  !- Name
    Node 181,                !- Outlet Node Name
    Node 190,                !- Inlet 1 Node Name
    Node 195,                !- Inlet 2 Node Name
    Node 200,                !- Inlet 3 Node Name
    Node 205,                !- Inlet 4 Node Name
    Node 210,                !- Inlet 5 Node Name
    Node 215,                !- Inlet 6 Node Name
    Node 220,                !- Inlet 7 Node Name
    Node 225,                !- Inlet 8 Node Name
    Node 230,                !- Inlet 9 Node Name
    Node 235;                !- Inlet 10 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 26,  !- Name
    Node 320,                !- Outlet Node Name
    Node 329,                !- Inlet 1 Node Name
    Node 334,                !- Inlet 2 Node Name
    Node 339,                !- Inlet 3 Node Name
    Node 344,                !- Inlet 4 Node Name
    Node 349,                !- Inlet 5 Node Name
    Node 354,                !- Inlet 6 Node Name
    Node 359,                !- Inlet 7 Node Name
    Node 364,                !- Inlet 8 Node Name
    Node 369,                !- Inlet 9 Node Name
    Node 374;                !- Inlet 10 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 101,                !- Outlet Node Name
    Node 104;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 77,                 !- Outlet Node Name
    Node 80;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 85,                 !- Outlet Node Name
    Node 88;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 16,  !- Name
    Node 240,                !- Outlet Node Name
    Node 243;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 17,  !- Name
    Node 248,                !- Outlet Node Name
    Node 251;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 27,  !- Name
    Node 379,                !- Outlet Node Name
    Node 382;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 28,  !- Name
    Node 387,                !- Outlet Node Name
    Node 390;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 109,                !- Outlet Node Name
    Node 112;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 29,  !- Name
    Node 395,                !- Outlet Node Name
    Node 398;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 30,  !- Name
    Node 403,                !- Outlet Node Name
    Node 406;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 117,                !- Outlet Node Name
    Node 120;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 125,                !- Outlet Node Name
    Node 128;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 133,                !- Outlet Node Name
    Node 136;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 10,  !- Name
    Node 141,                !- Outlet Node Name
    Node 144;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 18,  !- Name
    Node 256,                !- Outlet Node Name
    Node 259;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 19,  !- Name
    Node 264,                !- Outlet Node Name
    Node 267;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 20,  !- Name
    Node 272,                !- Outlet Node Name
    Node 275;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 31,  !- Name
    Node 411,                !- Outlet Node Name
    Node 414;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 32,  !- Name
    Node 419,                !- Outlet Node Name
    Node 422;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 33,  !- Name
    Node 427,                !- Outlet Node Name
    Node 430;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 93,                 !- Outlet Node Name
    Node 473;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 21,  !- Name
    Node 280,                !- Outlet Node Name
    Node 474;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 34,  !- Name
    Node 435,                !- Outlet Node Name
    Node 438;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,  !- Name
    Node 149,                !- Outlet Node Name
    Node 152;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Node 157,                !- Outlet Node Name
    Node 160;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 13,  !- Name
    Node 165,                !- Outlet Node Name
    Node 168;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 14,  !- Name
    Node 173,                !- Outlet Node Name
    Node 176;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 22,  !- Name
    Node 288,                !- Outlet Node Name
    Node 291;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 23,  !- Name
    Node 296,                !- Outlet Node Name
    Node 299;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 24,  !- Name
    Node 304,                !- Outlet Node Name
    Node 307;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 25,  !- Name
    Node 312,                !- Outlet Node Name
    Node 315;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 35,  !- Name
    Node 443,                !- Outlet Node Name
    Node 446;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 36,  !- Name
    Node 451,                !- Outlet Node Name
    Node 454;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 37,  !- Name
    Node 459,                !- Outlet Node Name
    Node 462;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 38,  !- Name
    Node 467,                !- Outlet Node Name
    Node 475;                !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,  !- Name
    FirstFloor_Plenum ZN,    !- Zone Name
    FirstFloor_Plenum ZN Zone Air Node,  !- Zone Node Name
    Node 473,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 96;                 !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 2,  !- Name
    MidFloor_Plenum ZN,      !- Zone Name
    MidFloor_Plenum ZN Zone Air Node,  !- Zone Node Name
    Node 474,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 283;                !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 3,  !- Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum ZN Zone Air Node,  !- Zone Node Name
    Node 475,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 470;                !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Building Story 1 PVAV_Reheat (Sys5) Return Path,  !- Name
    Node 18,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Building Story 2 PVAV_Reheat (Sys5) Return Path,  !- Name
    Node 181,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 15;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Building Story 3 PVAV_Reheat (Sys5) Return Path,  !- Name
    Node 320,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 26;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ClassRoom_Bot ZN PSZ-AC Return Path,  !- Name
    Node 101,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ConfRoom_Bot_1 ZN PSZ-AC Return Path,  !- Name
    Node 77,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ConfRoom_Bot_2 ZN PSZ-AC Return Path,  !- Name
    Node 85,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ConfRoom_Mid_1 ZN PSZ-AC Return Path,  !- Name
    Node 240,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 16;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ConfRoom_Mid_2 ZN PSZ-AC Return Path,  !- Name
    Node 248,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 17;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ConfRoom_Top_1 ZN PSZ-AC Return Path,  !- Name
    Node 379,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 27;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ConfRoom_Top_2 ZN PSZ-AC Return Path,  !- Name
    Node 387,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 28;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Dining_Bot ZN PSZ-AC Return Path,  !- Name
    Node 109,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Dining_Mid ZN PSZ-AC Return Path,  !- Name
    Node 395,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 29;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Dining_Top ZN PSZ-AC Return Path,  !- Name
    Node 403,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 30;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Bot_1 ZN PSZ-AC Return Path,  !- Name
    Node 117,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Bot_2 ZN PSZ-AC Return Path,  !- Name
    Node 125,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Bot_3 ZN PSZ-AC Return Path,  !- Name
    Node 133,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Bot_4 ZN PSZ-AC Return Path,  !- Name
    Node 141,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 10;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Mid_1 ZN PSZ-AC Return Path,  !- Name
    Node 256,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 18;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Mid_2 ZN PSZ-AC Return Path,  !- Name
    Node 264,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 19;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Mid_3 ZN PSZ-AC Return Path,  !- Name
    Node 272,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 20;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Top_1 ZN PSZ-AC Return Path,  !- Name
    Node 411,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 31;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Top_2 ZN PSZ-AC Return Path,  !- Name
    Node 419,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 32;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    EnclosedOffice_Top_3 ZN PSZ-AC Return Path,  !- Name
    Node 427,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 33;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Lobby_Bot ZN PSZ-AC Return Path,  !- Name
    Node 93,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 1,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    Lobby_Mid ZN PSZ-AC Return Path,  !- Name
    Node 280,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 2,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 21;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    Lobby_Top ZN PSZ-AC Return Path,  !- Name
    Node 435,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 34;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Lounge_Bot ZN PSZ-AC Return Path,  !- Name
    Node 149,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 11;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Bot_1 ZN PSZ-AC Return Path,  !- Name
    Node 157,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Bot_2 ZN PSZ-AC Return Path,  !- Name
    Node 165,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 13;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Bot_3 ZN PSZ-AC Return Path,  !- Name
    Node 173,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 14;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Mid_1 ZN PSZ-AC Return Path,  !- Name
    Node 288,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 22;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Mid_2 ZN PSZ-AC Return Path,  !- Name
    Node 296,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 23;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Mid_3 ZN PSZ-AC Return Path,  !- Name
    Node 304,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 24;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Mid_4 ZN PSZ-AC Return Path,  !- Name
    Node 312,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 25;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Top_1 ZN PSZ-AC Return Path,  !- Name
    Node 443,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 35;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Top_2 ZN PSZ-AC Return Path,  !- Name
    Node 451,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 36;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Top_3 ZN PSZ-AC Return Path,  !- Name
    Node 459,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 37;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    OpenOffice_Top_4 ZN PSZ-AC Return Path,  !- Name
    Node 467,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 3,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 38;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Building Story 1 PVAV_Reheat (Sys5) Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 1 PVAV_Reheat (Sys5) OA System,  !- Component 1 Name
    Node 15,                 !- Component 1 Inlet Node Name
    Node 24,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Building Story 1 PVAV_Reheat (Sys5) 2spd DX Clg Coil 47198Btu/hr 3.0COP CoilSystem,  !- Component 2 Name
    Node 24,                 !- Component 2 Inlet Node Name
    Node 23,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil,  !- Component 3 Name
    Node 23,                 !- Component 3 Inlet Node Name
    Node 22,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Building Story 1 PVAV_Reheat (Sys5) Fan,  !- Component 4 Name
    Node 22,                 !- Component 4 Inlet Node Name
    Node 16;                 !- Component 4 Outlet Node Name

Branch,
    Building Story 2 PVAV_Reheat (Sys5) Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 2 PVAV_Reheat (Sys5) OA System,  !- Component 1 Name
    Node 178,                !- Component 1 Inlet Node Name
    Node 187,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Building Story 2 PVAV_Reheat (Sys5) 2spd DX Clg Coil 63720Btu/hr 3.0COP CoilSystem,  !- Component 2 Name
    Node 187,                !- Component 2 Inlet Node Name
    Node 186,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil,  !- Component 3 Name
    Node 186,                !- Component 3 Inlet Node Name
    Node 185,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Building Story 2 PVAV_Reheat (Sys5) Fan,  !- Component 4 Name
    Node 185,                !- Component 4 Inlet Node Name
    Node 179;                !- Component 4 Outlet Node Name

Branch,
    Building Story 3 PVAV_Reheat (Sys5) Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 3 PVAV_Reheat (Sys5) OA System,  !- Component 1 Name
    Node 317,                !- Component 1 Inlet Node Name
    Node 326,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Building Story 3 PVAV_Reheat (Sys5) 2spd DX Clg Coil 120216Btu/hr 3.5COP CoilSystem,  !- Component 2 Name
    Node 326,                !- Component 2 Inlet Node Name
    Node 325,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil,  !- Component 3 Name
    Node 325,                !- Component 3 Inlet Node Name
    Node 324,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Building Story 3 PVAV_Reheat (Sys5) Fan,  !- Component 4 Name
    Node 324,                !- Component 4 Inlet Node Name
    Node 318;                !- Component 4 Outlet Node Name

Branch,
    ClassRoom_Bot ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ClassRoom_Bot ZN PSZ-AC OA System,  !- Component 1 Name
    Node 98,                 !- Component 1 Inlet Node Name
    Node 103,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    ClassRoom_Bot ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 103,                !- Component 2 Inlet Node Name
    Node 99;                 !- Component 2 Outlet Node Name

Branch,
    ConfRoom_Bot_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ConfRoom_Bot_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 74,                 !- Component 1 Inlet Node Name
    Node 79,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    ConfRoom_Bot_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 79,                 !- Component 2 Inlet Node Name
    Node 75;                 !- Component 2 Outlet Node Name

Branch,
    ConfRoom_Bot_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ConfRoom_Bot_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 82,                 !- Component 1 Inlet Node Name
    Node 87,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    ConfRoom_Bot_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 87,                 !- Component 2 Inlet Node Name
    Node 83;                 !- Component 2 Outlet Node Name

Branch,
    ConfRoom_Mid_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ConfRoom_Mid_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 237,                !- Component 1 Inlet Node Name
    Node 242,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    ConfRoom_Mid_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 242,                !- Component 2 Inlet Node Name
    Node 238;                !- Component 2 Outlet Node Name

Branch,
    ConfRoom_Mid_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ConfRoom_Mid_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 245,                !- Component 1 Inlet Node Name
    Node 250,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    ConfRoom_Mid_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 250,                !- Component 2 Inlet Node Name
    Node 246;                !- Component 2 Outlet Node Name

Branch,
    ConfRoom_Top_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ConfRoom_Top_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 376,                !- Component 1 Inlet Node Name
    Node 381,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    ConfRoom_Top_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 381,                !- Component 2 Inlet Node Name
    Node 377;                !- Component 2 Outlet Node Name

Branch,
    ConfRoom_Top_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ConfRoom_Top_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 384,                !- Component 1 Inlet Node Name
    Node 389,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    ConfRoom_Top_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 389,                !- Component 2 Inlet Node Name
    Node 385;                !- Component 2 Outlet Node Name

Branch,
    Dining_Bot ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Dining_Bot ZN PSZ-AC OA System,  !- Component 1 Name
    Node 106,                !- Component 1 Inlet Node Name
    Node 111,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Dining_Bot ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 111,                !- Component 2 Inlet Node Name
    Node 107;                !- Component 2 Outlet Node Name

Branch,
    Dining_Mid ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Dining_Mid ZN PSZ-AC OA System,  !- Component 1 Name
    Node 392,                !- Component 1 Inlet Node Name
    Node 397,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Dining_Mid ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 397,                !- Component 2 Inlet Node Name
    Node 393;                !- Component 2 Outlet Node Name

Branch,
    Dining_Top ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Dining_Top ZN PSZ-AC OA System,  !- Component 1 Name
    Node 400,                !- Component 1 Inlet Node Name
    Node 405,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Dining_Top ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 405,                !- Component 2 Inlet Node Name
    Node 401;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Bot_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 114,                !- Component 1 Inlet Node Name
    Node 119,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Bot_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 119,                !- Component 2 Inlet Node Name
    Node 115;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Bot_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 127,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Bot_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 127,                !- Component 2 Inlet Node Name
    Node 123;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Bot_3 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 130,                !- Component 1 Inlet Node Name
    Node 135,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Bot_3 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 135,                !- Component 2 Inlet Node Name
    Node 131;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Bot_4 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 138,                !- Component 1 Inlet Node Name
    Node 143,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Bot_4 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 143,                !- Component 2 Inlet Node Name
    Node 139;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Mid_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 253,                !- Component 1 Inlet Node Name
    Node 258,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Mid_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 258,                !- Component 2 Inlet Node Name
    Node 254;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Mid_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 261,                !- Component 1 Inlet Node Name
    Node 266,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Mid_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 266,                !- Component 2 Inlet Node Name
    Node 262;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Mid_3 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 269,                !- Component 1 Inlet Node Name
    Node 274,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Mid_3 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 274,                !- Component 2 Inlet Node Name
    Node 270;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Top_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Top_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 408,                !- Component 1 Inlet Node Name
    Node 413,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Top_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 413,                !- Component 2 Inlet Node Name
    Node 409;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Top_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Top_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 416,                !- Component 1 Inlet Node Name
    Node 421,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Top_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 421,                !- Component 2 Inlet Node Name
    Node 417;                !- Component 2 Outlet Node Name

Branch,
    EnclosedOffice_Top_3 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    EnclosedOffice_Top_3 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 424,                !- Component 1 Inlet Node Name
    Node 429,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    EnclosedOffice_Top_3 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 429,                !- Component 2 Inlet Node Name
    Node 425;                !- Component 2 Outlet Node Name

Branch,
    Lobby_Bot ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Lobby_Bot ZN PSZ-AC OA System,  !- Component 1 Name
    Node 90,                 !- Component 1 Inlet Node Name
    Node 95,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Lobby_Bot ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 95,                 !- Component 2 Inlet Node Name
    Node 91;                 !- Component 2 Outlet Node Name

Branch,
    Lobby_Mid ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Lobby_Mid ZN PSZ-AC OA System,  !- Component 1 Name
    Node 277,                !- Component 1 Inlet Node Name
    Node 282,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Lobby_Mid ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 282,                !- Component 2 Inlet Node Name
    Node 278;                !- Component 2 Outlet Node Name

Branch,
    Lobby_Top ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Lobby_Top ZN PSZ-AC OA System,  !- Component 1 Name
    Node 432,                !- Component 1 Inlet Node Name
    Node 437,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Lobby_Top ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 437,                !- Component 2 Inlet Node Name
    Node 433;                !- Component 2 Outlet Node Name

Branch,
    Lounge_Bot ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Lounge_Bot ZN PSZ-AC OA System,  !- Component 1 Name
    Node 146,                !- Component 1 Inlet Node Name
    Node 151,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Lounge_Bot ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 151,                !- Component 2 Inlet Node Name
    Node 147;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Bot_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Bot_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 154,                !- Component 1 Inlet Node Name
    Node 159,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Bot_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 159,                !- Component 2 Inlet Node Name
    Node 155;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Bot_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Bot_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 162,                !- Component 1 Inlet Node Name
    Node 167,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Bot_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 167,                !- Component 2 Inlet Node Name
    Node 163;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Bot_3 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Bot_3 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 170,                !- Component 1 Inlet Node Name
    Node 175,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Bot_3 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 175,                !- Component 2 Inlet Node Name
    Node 171;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Mid_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Mid_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 285,                !- Component 1 Inlet Node Name
    Node 290,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Mid_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 290,                !- Component 2 Inlet Node Name
    Node 286;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Mid_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Mid_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 293,                !- Component 1 Inlet Node Name
    Node 298,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Mid_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 298,                !- Component 2 Inlet Node Name
    Node 294;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Mid_3 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Mid_3 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 301,                !- Component 1 Inlet Node Name
    Node 306,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Mid_3 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 306,                !- Component 2 Inlet Node Name
    Node 302;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Mid_4 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Mid_4 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 309,                !- Component 1 Inlet Node Name
    Node 314,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Mid_4 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 314,                !- Component 2 Inlet Node Name
    Node 310;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Top_1 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Top_1 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 440,                !- Component 1 Inlet Node Name
    Node 445,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Top_1 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 445,                !- Component 2 Inlet Node Name
    Node 441;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Top_2 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Top_2 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 448,                !- Component 1 Inlet Node Name
    Node 453,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Top_2 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 453,                !- Component 2 Inlet Node Name
    Node 449;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Top_3 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Top_3 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 456,                !- Component 1 Inlet Node Name
    Node 461,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Top_3 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 461,                !- Component 2 Inlet Node Name
    Node 457;                !- Component 2 Outlet Node Name

Branch,
    OpenOffice_Top_4 ZN PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OpenOffice_Top_4 ZN PSZ-AC OA System,  !- Component 1 Name
    Node 464,                !- Component 1 Inlet Node Name
    Node 469,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    OpenOffice_Top_4 ZN PSZ-AC Unitary AC,  !- Component 2 Name
    Node 469,                !- Component 2 Inlet Node Name
    Node 465;                !- Component 2 Outlet Node Name

Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop Pump,     !- Component 1 Name
    Node 1,                  !- Component 1 Inlet Node Name
    Node 7;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Node 3,                  !- Component 1 Inlet Node Name
    Node 8;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Equipment Bypass,  !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 10;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Outlet,  !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 2;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet,  !- Component 1 Name
    Node 4,                  !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Coil Bypass,  !- Component 1 Name
    Node 6,                  !- Component 1 Inlet Node Name
    Node 11;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil,  !- Component 1 Name
    Node 20,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Bot_1 ZN Reheat Coil,  !- Component 1 Name
    Node 25,                 !- Component 1 Inlet Node Name
    Node 26;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Bot_2 ZN Reheat Coil,  !- Component 1 Name
    Node 29,                 !- Component 1 Inlet Node Name
    Node 30;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Bot_3 ZN Reheat Coil,  !- Component 1 Name
    Node 34,                 !- Component 1 Inlet Node Name
    Node 35;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Bot_4 ZN Reheat Coil,  !- Component 1 Name
    Node 39,                 !- Component 1 Inlet Node Name
    Node 40;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Bot_1 ZN Reheat Coil,  !- Component 1 Name
    Node 44,                 !- Component 1 Inlet Node Name
    Node 45;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Bot_2 ZN Reheat Coil,  !- Component 1 Name
    Node 49,                 !- Component 1 Inlet Node Name
    Node 50;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Bot ZN Reheat Coil,  !- Component 1 Name
    Node 54,                 !- Component 1 Inlet Node Name
    Node 55;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Restroom_Bot ZN Reheat Coil,  !- Component 1 Name
    Node 59,                 !- Component 1 Inlet Node Name
    Node 60;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Bot_1 ZN Reheat Coil,  !- Component 1 Name
    Node 64,                 !- Component 1 Inlet Node Name
    Node 65;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Bot_2 ZN Reheat Coil,  !- Component 1 Name
    Node 69,                 !- Component 1 Inlet Node Name
    Node 70;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil,  !- Component 1 Name
    Node 183,                !- Component 1 Inlet Node Name
    Node 184;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Mid_1 ZN Reheat Coil,  !- Component 1 Name
    Node 188,                !- Component 1 Inlet Node Name
    Node 189;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Mid_2 ZN Reheat Coil,  !- Component 1 Name
    Node 192,                !- Component 1 Inlet Node Name
    Node 193;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Mid_3 ZN Reheat Coil,  !- Component 1 Name
    Node 197,                !- Component 1 Inlet Node Name
    Node 198;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Mid_4 ZN Reheat Coil,  !- Component 1 Name
    Node 202,                !- Component 1 Inlet Node Name
    Node 203;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Mid_1 ZN Reheat Coil,  !- Component 1 Name
    Node 207,                !- Component 1 Inlet Node Name
    Node 208;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Mid_2 ZN Reheat Coil,  !- Component 1 Name
    Node 212,                !- Component 1 Inlet Node Name
    Node 213;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Mid ZN Reheat Coil,  !- Component 1 Name
    Node 217,                !- Component 1 Inlet Node Name
    Node 218;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Restroom_Mid ZN Reheat Coil,  !- Component 1 Name
    Node 222,                !- Component 1 Inlet Node Name
    Node 223;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Mid_1 ZN Reheat Coil,  !- Component 1 Name
    Node 227,                !- Component 1 Inlet Node Name
    Node 228;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Mid_2 ZN Reheat Coil,  !- Component 1 Name
    Node 232,                !- Component 1 Inlet Node Name
    Node 233;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil,  !- Component 1 Name
    Node 322,                !- Component 1 Inlet Node Name
    Node 323;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Top_1 ZN Reheat Coil,  !- Component 1 Name
    Node 327,                !- Component 1 Inlet Node Name
    Node 328;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Top_2 ZN Reheat Coil,  !- Component 1 Name
    Node 331,                !- Component 1 Inlet Node Name
    Node 332;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Top_3 ZN Reheat Coil,  !- Component 1 Name
    Node 336,                !- Component 1 Inlet Node Name
    Node 337;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ActiveStorage_Top_4 ZN Reheat Coil,  !- Component 1 Name
    Node 341,                !- Component 1 Inlet Node Name
    Node 342;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Top_1 ZN Reheat Coil,  !- Component 1 Name
    Node 346,                !- Component 1 Inlet Node Name
    Node 347;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Top_2 ZN Reheat Coil,  !- Component 1 Name
    Node 351,                !- Component 1 Inlet Node Name
    Node 352;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mechanical_Top ZN Reheat Coil,  !- Component 1 Name
    Node 356,                !- Component 1 Inlet Node Name
    Node 357;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Restroom_Top ZN Reheat Coil,  !- Component 1 Name
    Node 361,                !- Component 1 Inlet Node Name
    Node 362;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Top_1 ZN Reheat Coil,  !- Component 1 Name
    Node 366,                !- Component 1 Inlet Node Name
    Node 367;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Stair_Top_2 ZN Reheat Coil,  !- Component 1 Name
    Node 371,                !- Component 1 Inlet Node Name
    Node 372;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet,  !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 5;                  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Main Service Water Loop Circulator Pump,  !- Component 1 Name
    Main Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Circulator Pump Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff,  !- Component 1 Name
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Service Water Heating Loop Demand Inlet Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Service Water Heating Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Main WUC 0.49gpm at 140F,!- Component 1 Name
    Main WUC 0.49gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    Main WUC 0.49gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Service Water Heating Loop Demand Bypass Pipe,  !- Component 1 Name
    Service Water Heating Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Service Water Heating Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Service Water Heating Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Building Story 1 PVAV_Reheat (Sys5) Supply Branches,  !- Name
    Building Story 1 PVAV_Reheat (Sys5) Main Branch;  !- Branch 1 Name

BranchList,
    Building Story 2 PVAV_Reheat (Sys5) Supply Branches,  !- Name
    Building Story 2 PVAV_Reheat (Sys5) Main Branch;  !- Branch 1 Name

BranchList,
    Building Story 3 PVAV_Reheat (Sys5) Supply Branches,  !- Name
    Building Story 3 PVAV_Reheat (Sys5) Main Branch;  !- Branch 1 Name

BranchList,
    ClassRoom_Bot ZN PSZ-AC Supply Branches,  !- Name
    ClassRoom_Bot ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    ConfRoom_Bot_1 ZN PSZ-AC Supply Branches,  !- Name
    ConfRoom_Bot_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    ConfRoom_Bot_2 ZN PSZ-AC Supply Branches,  !- Name
    ConfRoom_Bot_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    ConfRoom_Mid_1 ZN PSZ-AC Supply Branches,  !- Name
    ConfRoom_Mid_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    ConfRoom_Mid_2 ZN PSZ-AC Supply Branches,  !- Name
    ConfRoom_Mid_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    ConfRoom_Top_1 ZN PSZ-AC Supply Branches,  !- Name
    ConfRoom_Top_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    ConfRoom_Top_2 ZN PSZ-AC Supply Branches,  !- Name
    ConfRoom_Top_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    Dining_Bot ZN PSZ-AC Supply Branches,  !- Name
    Dining_Bot ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    Dining_Mid ZN PSZ-AC Supply Branches,  !- Name
    Dining_Mid ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    Dining_Top ZN PSZ-AC Supply Branches,  !- Name
    Dining_Top ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Bot_1 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Bot_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Bot_2 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Bot_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Bot_3 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Bot_3 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Bot_4 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Bot_4 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Mid_1 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Mid_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Mid_2 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Mid_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Mid_3 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Mid_3 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Top_1 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Top_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Top_2 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Top_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    EnclosedOffice_Top_3 ZN PSZ-AC Supply Branches,  !- Name
    EnclosedOffice_Top_3 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    Lobby_Bot ZN PSZ-AC Supply Branches,  !- Name
    Lobby_Bot ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    Lobby_Mid ZN PSZ-AC Supply Branches,  !- Name
    Lobby_Mid ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    Lobby_Top ZN PSZ-AC Supply Branches,  !- Name
    Lobby_Top ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    Lounge_Bot ZN PSZ-AC Supply Branches,  !- Name
    Lounge_Bot ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Bot_1 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Bot_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Bot_2 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Bot_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Bot_3 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Bot_3 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Mid_1 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Mid_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Mid_2 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Mid_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Mid_3 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Mid_3 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Mid_4 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Mid_4 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Top_1 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Top_1 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Top_2 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Top_2 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Top_3 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Top_3 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    OpenOffice_Top_4 ZN PSZ-AC Supply Branches,  !- Name
    OpenOffice_Top_4 ZN PSZ-AC Main Branch;  !- Branch 1 Name

BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    Hot Water Loop Demand Branch 22,  !- Branch 23 Name
    Hot Water Loop Demand Branch 23,  !- Branch 24 Name
    Hot Water Loop Demand Branch 24,  !- Branch 25 Name
    Hot Water Loop Demand Branch 25,  !- Branch 26 Name
    Hot Water Loop Demand Branch 26,  !- Branch 27 Name
    Hot Water Loop Demand Branch 27,  !- Branch 28 Name
    Hot Water Loop Demand Branch 28,  !- Branch 29 Name
    Hot Water Loop Demand Branch 29,  !- Branch 30 Name
    Hot Water Loop Demand Branch 30,  !- Branch 31 Name
    Hot Water Loop Demand Branch 31,  !- Branch 32 Name
    Hot Water Loop Demand Branch 32,  !- Branch 33 Name
    Hot Water Loop Demand Branch 33,  !- Branch 34 Name
    Hot Water Loop Demand Branch 34,  !- Branch 35 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 36 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 37 Name

BranchList,
    Service Water Heating Loop Supply Branches,  !- Name
    Service Water Heating Loop Supply Inlet Branch,  !- Branch 1 Name
    Service Water Heating Loop Supply Branch 1,  !- Branch 2 Name
    Service Water Heating Loop Supply Branch 2,  !- Branch 3 Name
    Service Water Heating Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Service Water Heating Loop Demand Branches,  !- Name
    Service Water Heating Loop Demand Inlet Branch,  !- Branch 1 Name
    Service Water Heating Loop Demand Branch 1,  !- Branch 2 Name
    Service Water Heating Loop Demand Branch 2,  !- Branch 3 Name
    Service Water Heating Loop Demand Bypass Branch,  !- Branch 4 Name
    Service Water Heating Loop Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Hot Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    Hot Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    Hot Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    Hot Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    Hot Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    Hot Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    Hot Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    Hot Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    Hot Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    Hot Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    Hot Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    Hot Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    Hot Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 35 Name

Connector:Splitter,
    Service Water Heating Loop Supply Splitter,  !- Name
    Service Water Heating Loop Supply Inlet Branch,  !- Inlet Branch Name
    Service Water Heating Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Service Water Heating Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Service Water Heating Loop Demand Splitter,  !- Name
    Service Water Heating Loop Demand Inlet Branch,  !- Inlet Branch Name
    Service Water Heating Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Service Water Heating Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Service Water Heating Loop Demand Bypass Branch;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Hot Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    Hot Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    Hot Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    Hot Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    Hot Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    Hot Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    Hot Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    Hot Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    Hot Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    Hot Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    Hot Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    Hot Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    Hot Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 35 Name

Connector:Mixer,
    Service Water Heating Loop Supply Mixer,  !- Name
    Service Water Heating Loop Supply Outlet Branch,  !- Outlet Branch Name
    Service Water Heating Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Service Water Heating Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Service Water Heating Loop Demand Mixer,  !- Name
    Service Water Heating Loop Demand Outlet Branch,  !- Outlet Branch Name
    Service Water Heating Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Service Water Heating Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Service Water Heating Loop Demand Bypass Branch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Service Water Heating Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Service Water Heating Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Service Water Heating Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Service Water Heating Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Service Water Heating Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Service Water Heating Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    ActiveStorage_Bot_1 ZN Inlet Node List,  !- Name
    Node 19;                 !- Node 1 Name

NodeList,
    ActiveStorage_Bot_1 ZN Return Node List,  !- Name
    Node 27;                 !- Node 1 Name

NodeList,
    ActiveStorage_Bot_2 ZN Inlet Node List,  !- Name
    Node 31;                 !- Node 1 Name

NodeList,
    ActiveStorage_Bot_2 ZN Return Node List,  !- Name
    Node 32;                 !- Node 1 Name

NodeList,
    ActiveStorage_Bot_3 ZN Inlet Node List,  !- Name
    Node 36;                 !- Node 1 Name

NodeList,
    ActiveStorage_Bot_3 ZN Return Node List,  !- Name
    Node 37;                 !- Node 1 Name

NodeList,
    ActiveStorage_Bot_4 ZN Inlet Node List,  !- Name
    Node 41;                 !- Node 1 Name

NodeList,
    ActiveStorage_Bot_4 ZN Return Node List,  !- Name
    Node 42;                 !- Node 1 Name

NodeList,
    ActiveStorage_Mid_1 ZN Inlet Node List,  !- Name
    Node 182;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_1 ZN Return Node List,  !- Name
    Node 190;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_2 ZN Inlet Node List,  !- Name
    Node 194;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_2 ZN Return Node List,  !- Name
    Node 195;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_3 ZN Inlet Node List,  !- Name
    Node 199;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_3 ZN Return Node List,  !- Name
    Node 200;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_4 ZN Inlet Node List,  !- Name
    Node 204;                !- Node 1 Name

NodeList,
    ActiveStorage_Mid_4 ZN Return Node List,  !- Name
    Node 205;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_1 ZN Inlet Node List,  !- Name
    Node 321;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_1 ZN Return Node List,  !- Name
    Node 329;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_2 ZN Inlet Node List,  !- Name
    Node 333;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_2 ZN Return Node List,  !- Name
    Node 334;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_3 ZN Inlet Node List,  !- Name
    Node 338;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_3 ZN Return Node List,  !- Name
    Node 339;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_4 ZN Inlet Node List,  !- Name
    Node 343;                !- Node 1 Name

NodeList,
    ActiveStorage_Top_4 ZN Return Node List,  !- Name
    Node 344;                !- Node 1 Name

NodeList,
    ClassRoom_Bot ZN Inlet Node List,  !- Name
    Node 102;                !- Node 1 Name

NodeList,
    ClassRoom_Bot ZN Return Node List,  !- Name
    Node 104;                !- Node 1 Name

NodeList,
    ConfRoom_Bot_1 ZN Inlet Node List,  !- Name
    Node 78;                 !- Node 1 Name

NodeList,
    ConfRoom_Bot_1 ZN Return Node List,  !- Name
    Node 80;                 !- Node 1 Name

NodeList,
    ConfRoom_Bot_2 ZN Inlet Node List,  !- Name
    Node 86;                 !- Node 1 Name

NodeList,
    ConfRoom_Bot_2 ZN Return Node List,  !- Name
    Node 88;                 !- Node 1 Name

NodeList,
    ConfRoom_Mid_1 ZN Inlet Node List,  !- Name
    Node 241;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_1 ZN Return Node List,  !- Name
    Node 243;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_2 ZN Inlet Node List,  !- Name
    Node 249;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_2 ZN Return Node List,  !- Name
    Node 251;                !- Node 1 Name

NodeList,
    ConfRoom_Top_1 ZN Inlet Node List,  !- Name
    Node 380;                !- Node 1 Name

NodeList,
    ConfRoom_Top_1 ZN Return Node List,  !- Name
    Node 382;                !- Node 1 Name

NodeList,
    ConfRoom_Top_2 ZN Inlet Node List,  !- Name
    Node 388;                !- Node 1 Name

NodeList,
    ConfRoom_Top_2 ZN Return Node List,  !- Name
    Node 390;                !- Node 1 Name

NodeList,
    Corridor_Bot_1 ZN Inlet Node List,  !- Name
    Node 46;                 !- Node 1 Name

NodeList,
    Corridor_Bot_1 ZN Return Node List,  !- Name
    Node 47;                 !- Node 1 Name

NodeList,
    Corridor_Bot_2 ZN Inlet Node List,  !- Name
    Node 51;                 !- Node 1 Name

NodeList,
    Corridor_Bot_2 ZN Return Node List,  !- Name
    Node 52;                 !- Node 1 Name

NodeList,
    Corridor_Mid_1 ZN Inlet Node List,  !- Name
    Node 209;                !- Node 1 Name

NodeList,
    Corridor_Mid_1 ZN Return Node List,  !- Name
    Node 210;                !- Node 1 Name

NodeList,
    Corridor_Mid_2 ZN Inlet Node List,  !- Name
    Node 214;                !- Node 1 Name

NodeList,
    Corridor_Mid_2 ZN Return Node List,  !- Name
    Node 215;                !- Node 1 Name

NodeList,
    Corridor_Top_1 ZN Inlet Node List,  !- Name
    Node 348;                !- Node 1 Name

NodeList,
    Corridor_Top_1 ZN Return Node List,  !- Name
    Node 349;                !- Node 1 Name

NodeList,
    Corridor_Top_2 ZN Inlet Node List,  !- Name
    Node 353;                !- Node 1 Name

NodeList,
    Corridor_Top_2 ZN Return Node List,  !- Name
    Node 354;                !- Node 1 Name

NodeList,
    Dining_Bot ZN Inlet Node List,  !- Name
    Node 110;                !- Node 1 Name

NodeList,
    Dining_Bot ZN Return Node List,  !- Name
    Node 112;                !- Node 1 Name

NodeList,
    Dining_Mid ZN Inlet Node List,  !- Name
    Node 396;                !- Node 1 Name

NodeList,
    Dining_Mid ZN Return Node List,  !- Name
    Node 398;                !- Node 1 Name

NodeList,
    Dining_Top ZN Inlet Node List,  !- Name
    Node 404;                !- Node 1 Name

NodeList,
    Dining_Top ZN Return Node List,  !- Name
    Node 406;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_1 ZN Inlet Node List,  !- Name
    Node 118;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_1 ZN Return Node List,  !- Name
    Node 120;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_2 ZN Inlet Node List,  !- Name
    Node 126;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_2 ZN Return Node List,  !- Name
    Node 128;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_3 ZN Inlet Node List,  !- Name
    Node 134;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_3 ZN Return Node List,  !- Name
    Node 136;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_4 ZN Inlet Node List,  !- Name
    Node 142;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_4 ZN Return Node List,  !- Name
    Node 144;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_1 ZN Inlet Node List,  !- Name
    Node 257;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_1 ZN Return Node List,  !- Name
    Node 259;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_2 ZN Inlet Node List,  !- Name
    Node 265;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_2 ZN Return Node List,  !- Name
    Node 267;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_3 ZN Inlet Node List,  !- Name
    Node 273;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_3 ZN Return Node List,  !- Name
    Node 275;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_1 ZN Inlet Node List,  !- Name
    Node 412;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_1 ZN Return Node List,  !- Name
    Node 414;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_2 ZN Inlet Node List,  !- Name
    Node 420;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_2 ZN Return Node List,  !- Name
    Node 422;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_3 ZN Inlet Node List,  !- Name
    Node 428;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_3 ZN Return Node List,  !- Name
    Node 430;                !- Node 1 Name

NodeList,
    Lobby_Bot ZN Inlet Node List,  !- Name
    Node 94;                 !- Node 1 Name

NodeList,
    Lobby_Bot ZN Return Node List,  !- Name
    Node 96;                 !- Node 1 Name

NodeList,
    Lobby_Mid ZN Inlet Node List,  !- Name
    Node 281;                !- Node 1 Name

NodeList,
    Lobby_Mid ZN Return Node List,  !- Name
    Node 283;                !- Node 1 Name

NodeList,
    Lobby_Top ZN Inlet Node List,  !- Name
    Node 436;                !- Node 1 Name

NodeList,
    Lobby_Top ZN Return Node List,  !- Name
    Node 438;                !- Node 1 Name

NodeList,
    Lounge_Bot ZN Inlet Node List,  !- Name
    Node 150;                !- Node 1 Name

NodeList,
    Lounge_Bot ZN Return Node List,  !- Name
    Node 152;                !- Node 1 Name

NodeList,
    Mechanical_Bot ZN Inlet Node List,  !- Name
    Node 56;                 !- Node 1 Name

NodeList,
    Mechanical_Bot ZN Return Node List,  !- Name
    Node 57;                 !- Node 1 Name

NodeList,
    Mechanical_Mid ZN Inlet Node List,  !- Name
    Node 219;                !- Node 1 Name

NodeList,
    Mechanical_Mid ZN Return Node List,  !- Name
    Node 220;                !- Node 1 Name

NodeList,
    Mechanical_Top ZN Inlet Node List,  !- Name
    Node 358;                !- Node 1 Name

NodeList,
    Mechanical_Top ZN Return Node List,  !- Name
    Node 359;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_1 ZN Inlet Node List,  !- Name
    Node 158;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_1 ZN Return Node List,  !- Name
    Node 160;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_2 ZN Inlet Node List,  !- Name
    Node 166;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_2 ZN Return Node List,  !- Name
    Node 168;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_3 ZN Inlet Node List,  !- Name
    Node 174;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_3 ZN Return Node List,  !- Name
    Node 176;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_1 ZN Inlet Node List,  !- Name
    Node 289;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_1 ZN Return Node List,  !- Name
    Node 291;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_2 ZN Inlet Node List,  !- Name
    Node 297;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_2 ZN Return Node List,  !- Name
    Node 299;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_3 ZN Inlet Node List,  !- Name
    Node 305;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_3 ZN Return Node List,  !- Name
    Node 307;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_4 ZN Inlet Node List,  !- Name
    Node 313;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_4 ZN Return Node List,  !- Name
    Node 315;                !- Node 1 Name

NodeList,
    OpenOffice_Top_1 ZN Inlet Node List,  !- Name
    Node 444;                !- Node 1 Name

NodeList,
    OpenOffice_Top_1 ZN Return Node List,  !- Name
    Node 446;                !- Node 1 Name

NodeList,
    OpenOffice_Top_2 ZN Inlet Node List,  !- Name
    Node 452;                !- Node 1 Name

NodeList,
    OpenOffice_Top_2 ZN Return Node List,  !- Name
    Node 454;                !- Node 1 Name

NodeList,
    OpenOffice_Top_3 ZN Inlet Node List,  !- Name
    Node 460;                !- Node 1 Name

NodeList,
    OpenOffice_Top_3 ZN Return Node List,  !- Name
    Node 462;                !- Node 1 Name

NodeList,
    OpenOffice_Top_4 ZN Inlet Node List,  !- Name
    Node 468;                !- Node 1 Name

NodeList,
    OpenOffice_Top_4 ZN Return Node List,  !- Name
    Node 470;                !- Node 1 Name

NodeList,
    Restroom_Bot ZN Inlet Node List,  !- Name
    Node 61;                 !- Node 1 Name

NodeList,
    Restroom_Bot ZN Return Node List,  !- Name
    Node 62;                 !- Node 1 Name

NodeList,
    Restroom_Mid ZN Inlet Node List,  !- Name
    Node 224;                !- Node 1 Name

NodeList,
    Restroom_Mid ZN Return Node List,  !- Name
    Node 225;                !- Node 1 Name

NodeList,
    Restroom_Top ZN Inlet Node List,  !- Name
    Node 363;                !- Node 1 Name

NodeList,
    Restroom_Top ZN Return Node List,  !- Name
    Node 364;                !- Node 1 Name

NodeList,
    Stair_Bot_1 ZN Inlet Node List,  !- Name
    Node 66;                 !- Node 1 Name

NodeList,
    Stair_Bot_1 ZN Return Node List,  !- Name
    Node 67;                 !- Node 1 Name

NodeList,
    Stair_Bot_2 ZN Inlet Node List,  !- Name
    Node 71;                 !- Node 1 Name

NodeList,
    Stair_Bot_2 ZN Return Node List,  !- Name
    Node 72;                 !- Node 1 Name

NodeList,
    Stair_Mid_1 ZN Inlet Node List,  !- Name
    Node 229;                !- Node 1 Name

NodeList,
    Stair_Mid_1 ZN Return Node List,  !- Name
    Node 230;                !- Node 1 Name

NodeList,
    Stair_Mid_2 ZN Inlet Node List,  !- Name
    Node 234;                !- Node 1 Name

NodeList,
    Stair_Mid_2 ZN Return Node List,  !- Name
    Node 235;                !- Node 1 Name

NodeList,
    Stair_Top_1 ZN Inlet Node List,  !- Name
    Node 368;                !- Node 1 Name

NodeList,
    Stair_Top_1 ZN Return Node List,  !- Name
    Node 369;                !- Node 1 Name

NodeList,
    Stair_Top_2 ZN Inlet Node List,  !- Name
    Node 373;                !- Node 1 Name

NodeList,
    Stair_Top_2 ZN Return Node List,  !- Name
    Node 374;                !- Node 1 Name

NodeList,
    Building Story 1 PVAV_Reheat (Sys5) Supply Outlet Nodes,  !- Name
    Node 16;                 !- Node 1 Name

NodeList,
    Building Story 1 PVAV_Reheat (Sys5) Demand Inlet Nodes,  !- Name
    Node 17;                 !- Node 1 Name

NodeList,
    Building Story 2 PVAV_Reheat (Sys5) Supply Outlet Nodes,  !- Name
    Node 179;                !- Node 1 Name

NodeList,
    Building Story 2 PVAV_Reheat (Sys5) Demand Inlet Nodes,  !- Name
    Node 180;                !- Node 1 Name

NodeList,
    Building Story 3 PVAV_Reheat (Sys5) Supply Outlet Nodes,  !- Name
    Node 318;                !- Node 1 Name

NodeList,
    Building Story 3 PVAV_Reheat (Sys5) Demand Inlet Nodes,  !- Name
    Node 319;                !- Node 1 Name

NodeList,
    ClassRoom_Bot ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 99;                 !- Node 1 Name

NodeList,
    ClassRoom_Bot ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 100;                !- Node 1 Name

NodeList,
    ConfRoom_Bot_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 75;                 !- Node 1 Name

NodeList,
    ConfRoom_Bot_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 76;                 !- Node 1 Name

NodeList,
    ConfRoom_Bot_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 83;                 !- Node 1 Name

NodeList,
    ConfRoom_Bot_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 84;                 !- Node 1 Name

NodeList,
    ConfRoom_Mid_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 238;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 239;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 246;                !- Node 1 Name

NodeList,
    ConfRoom_Mid_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 247;                !- Node 1 Name

NodeList,
    ConfRoom_Top_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 377;                !- Node 1 Name

NodeList,
    ConfRoom_Top_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 378;                !- Node 1 Name

NodeList,
    ConfRoom_Top_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 385;                !- Node 1 Name

NodeList,
    ConfRoom_Top_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 386;                !- Node 1 Name

NodeList,
    Dining_Bot ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 107;                !- Node 1 Name

NodeList,
    Dining_Bot ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 108;                !- Node 1 Name

NodeList,
    Dining_Mid ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 393;                !- Node 1 Name

NodeList,
    Dining_Mid ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 394;                !- Node 1 Name

NodeList,
    Dining_Top ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 401;                !- Node 1 Name

NodeList,
    Dining_Top ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 402;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 115;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 116;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 123;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 124;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_3 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 131;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_3 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 132;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_4 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 139;                !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_4 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 140;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 254;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 255;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 262;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 263;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_3 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 270;                !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_3 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 271;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 409;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 410;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 417;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 418;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_3 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 425;                !- Node 1 Name

NodeList,
    EnclosedOffice_Top_3 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 426;                !- Node 1 Name

NodeList,
    Lobby_Bot ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 91;                 !- Node 1 Name

NodeList,
    Lobby_Bot ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 92;                 !- Node 1 Name

NodeList,
    Lobby_Mid ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 278;                !- Node 1 Name

NodeList,
    Lobby_Mid ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 279;                !- Node 1 Name

NodeList,
    Lobby_Top ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 433;                !- Node 1 Name

NodeList,
    Lobby_Top ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 434;                !- Node 1 Name

NodeList,
    Lounge_Bot ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 147;                !- Node 1 Name

NodeList,
    Lounge_Bot ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 148;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 155;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 156;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 163;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 164;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_3 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 171;                !- Node 1 Name

NodeList,
    OpenOffice_Bot_3 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 172;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 286;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 287;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 294;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 295;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_3 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 302;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_3 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 303;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_4 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 310;                !- Node 1 Name

NodeList,
    OpenOffice_Mid_4 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 311;                !- Node 1 Name

NodeList,
    OpenOffice_Top_1 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 441;                !- Node 1 Name

NodeList,
    OpenOffice_Top_1 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 442;                !- Node 1 Name

NodeList,
    OpenOffice_Top_2 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 449;                !- Node 1 Name

NodeList,
    OpenOffice_Top_2 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 450;                !- Node 1 Name

NodeList,
    OpenOffice_Top_3 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 457;                !- Node 1 Name

NodeList,
    OpenOffice_Top_3 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 458;                !- Node 1 Name

NodeList,
    OpenOffice_Top_4 ZN PSZ-AC Supply Outlet Nodes,  !- Name
    Node 465;                !- Node 1 Name

NodeList,
    OpenOffice_Top_4 ZN PSZ-AC Demand Inlet Nodes,  !- Name
    Node 466;                !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Outboard OA Node;        !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 14;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 25;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 4;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 1;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 2;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 15;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 16;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 26;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 27;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 5;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 28;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 29;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 6;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 7;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 8;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 9;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 17;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 18;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 19;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 30;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 31;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 32;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 3;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 20;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 33;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 10;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 11;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 12;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 13;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 21;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 22;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 23;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 24;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 34;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 35;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 36;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node 37;     !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Hot Water Loop Supply Equipment Bypass,  !- Name
    Node 9,                  !- Inlet Node Name
    Node 10;                 !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Supply Outlet,  !- Name
    Node 12,                 !- Inlet Node Name
    Node 2;                  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Inlet,  !- Name
    Node 4,                  !- Inlet Node Name
    Node 13;                 !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Coil Bypass,  !- Name
    Node 6,                  !- Inlet Node Name
    Node 11;                 !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Outlet,  !- Name
    Node 14,                 !- Inlet Node Name
    Node 5;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Inlet Node Name
    Main Service Water Loop Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Service Water Heating Loop Demand Inlet Pipe,  !- Name
    Main Service Water Loop Demand Inlet Node,  !- Inlet Node Name
    Service Water Heating Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Service Water Heating Loop Demand Bypass Pipe,  !- Name
    Service Water Heating Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Service Water Heating Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Inlet Node Name
    Main Service Water Loop Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Hot Water Loop Pump,     !- Name
    Node 1,                  !- Inlet Node Name
    Node 7,                  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    197317.502725339,        !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.84,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Main Service Water Loop Circulator Pump,  !- Name
    Main Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Circulator Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.75,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 3,                  !- Boiler Water Inlet Node Name
    Node 8,                  !- Boiler Water Outlet Node Name
    95.0000000000001,        !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General,                 !- End-Use Subcategory
    0;                       !- Off Cycle Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff,  !- Name
    0.378541178396985,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    29307.1070172222,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8084525184,            !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2003.43021539038,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    2003.43021539038,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Mechanical_Bot ZN,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    7.561562668,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    7.561562668,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node,  !- Use Side Inlet Node Name
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 2,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10.0000000000001,        !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 1,                  !- Plant Side Inlet Node Name
    Node 2,                  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 4,                  !- Demand Side Inlet Node Name
    Node 5,                  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

PlantLoop,
    Service Water Heating Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Service Water Heating Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Main Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Main Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Main Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Service Water Heating Loop Supply Branches,  !- Plant Side Branch List Name
    Service Water Heating Loop Supply Connector List,  !- Plant Side Connector List Name
    Main Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Main Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Service Water Heating Loop Demand Branches,  !- Demand Side Branch List Name
    Service Water Heating Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name

PlantEquipmentList,
    Service Water Heating Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Service Water Heating Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Service Water Heating Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete 651;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Service Water Heating Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Service Water Heating Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete 652;  !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Building Story 1 PVAV_Reheat (Sys5) OA System Availability Manager,  !- Name
    Always On Discrete 576;  !- Schedule Name

AvailabilityManager:Scheduled,
    Building Story 2 PVAV_Reheat (Sys5) OA System Availability Manager,  !- Name
    Always On Discrete 578;  !- Schedule Name

AvailabilityManager:Scheduled,
    Building Story 3 PVAV_Reheat (Sys5) OA System Availability Manager,  !- Name
    Always On Discrete 580;  !- Schedule Name

AvailabilityManager:Scheduled,
    ClassRoom_Bot ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 582;  !- Schedule Name

AvailabilityManager:Scheduled,
    ConfRoom_Bot_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 584;  !- Schedule Name

AvailabilityManager:Scheduled,
    ConfRoom_Bot_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 586;  !- Schedule Name

AvailabilityManager:Scheduled,
    ConfRoom_Mid_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 588;  !- Schedule Name

AvailabilityManager:Scheduled,
    ConfRoom_Mid_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 590;  !- Schedule Name

AvailabilityManager:Scheduled,
    ConfRoom_Top_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 592;  !- Schedule Name

AvailabilityManager:Scheduled,
    ConfRoom_Top_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 594;  !- Schedule Name

AvailabilityManager:Scheduled,
    Dining_Bot ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 596;  !- Schedule Name

AvailabilityManager:Scheduled,
    Dining_Mid ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 598;  !- Schedule Name

AvailabilityManager:Scheduled,
    Dining_Top ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 600;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 602;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 604;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 606;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 608;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 610;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 612;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 614;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 616;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 618;  !- Schedule Name

AvailabilityManager:Scheduled,
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 620;  !- Schedule Name

AvailabilityManager:Scheduled,
    Lobby_Bot ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 622;  !- Schedule Name

AvailabilityManager:Scheduled,
    Lobby_Mid ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 624;  !- Schedule Name

AvailabilityManager:Scheduled,
    Lobby_Top ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 626;  !- Schedule Name

AvailabilityManager:Scheduled,
    Lounge_Bot ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 628;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Bot_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 630;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Bot_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 632;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Bot_3 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 634;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Mid_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 636;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Mid_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 638;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Mid_3 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 640;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Mid_4 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 642;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Top_1 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 644;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Top_2 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 646;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Top_3 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 648;  !- Schedule Name

AvailabilityManager:Scheduled,
    OpenOffice_Top_4 ZN PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete 650;  !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete 32,   !- Applicability Schedule Name
    Building Story 1 PVAV_Reheat (Sys5) fan schedule,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 18,  !- Name
    Always On Discrete 218,  !- Applicability Schedule Name
    Building Story 2 PVAV_Reheat (Sys5) fan schedule,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 29,  !- Name
    Always On Discrete 371,  !- Applicability Schedule Name
    Building Story 3 PVAV_Reheat (Sys5) fan schedule,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,  !- Name
    Always On Discrete 107,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete 74,   !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete 85,   !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 19,  !- Name
    Always On Discrete 260,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 20,  !- Name
    Always On Discrete 271,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 30,  !- Name
    Always On Discrete 413,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 31,  !- Name
    Always On Discrete 424,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 9,  !- Name
    Always On Discrete 118,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 32,  !- Name
    Always On Discrete 435,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 33,  !- Name
    Always On Discrete 446,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 10,  !- Name
    Always On Discrete 129,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 11,  !- Name
    Always On Discrete 140,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 12,  !- Name
    Always On Discrete 151,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 13,  !- Name
    Always On Discrete 162,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 21,  !- Name
    Always On Discrete 282,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 22,  !- Name
    Always On Discrete 293,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 23,  !- Name
    Always On Discrete 304,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 34,  !- Name
    Always On Discrete 457,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 35,  !- Name
    Always On Discrete 468,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 36,  !- Name
    Always On Discrete 479,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,  !- Name
    Always On Discrete 96,   !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 24,  !- Name
    Always On Discrete 315,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 37,  !- Name
    Always On Discrete 490,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 14,  !- Name
    Always On Discrete 173,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 15,  !- Name
    Always On Discrete 184,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 16,  !- Name
    Always On Discrete 195,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 17,  !- Name
    Always On Discrete 206,  !- Applicability Schedule Name
    Always On Discrete 63,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 25,  !- Name
    Always On Discrete 326,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 26,  !- Name
    Always On Discrete 337,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 27,  !- Name
    Always On Discrete 348,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 28,  !- Name
    Always On Discrete 359,  !- Applicability Schedule Name
    Always On Discrete 249,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 38,  !- Name
    Always On Discrete 501,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 39,  !- Name
    Always On Discrete 512,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 40,  !- Name
    Always On Discrete 523,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 41,  !- Name
    Always On Discrete 534,  !- Applicability Schedule Name
    Always On Discrete 402,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Building Story 1 PVAV_Reheat (Sys5) OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 1 PVAV_Reheat (Sys5) OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 14,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 18;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Building Story 2 PVAV_Reheat (Sys5) OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 2 PVAV_Reheat (Sys5) OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 25,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 29;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Building Story 3 PVAV_Reheat (Sys5) OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 3 PVAV_Reheat (Sys5) OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    ClassRoom_Bot ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ClassRoom_Bot ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    ConfRoom_Bot_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ConfRoom_Bot_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    ConfRoom_Bot_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ConfRoom_Bot_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 15,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 19;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    ConfRoom_Mid_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ConfRoom_Mid_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 16,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 20;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    ConfRoom_Mid_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ConfRoom_Mid_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 26,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 30;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    ConfRoom_Top_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ConfRoom_Top_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 27,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 31;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    ConfRoom_Top_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ConfRoom_Top_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 9;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Dining_Bot ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Dining_Bot ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 28,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 32;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Dining_Mid ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Dining_Mid ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 29,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 33;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Dining_Top ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Dining_Top ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 10;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Bot_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 11;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Bot_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 8,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 12;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Bot_3 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 9,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 13;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Bot_4 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 17,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 21;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Mid_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 18,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 22;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Mid_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 19,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 23;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Mid_3 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 30,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 34;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Top_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 31,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 35;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Top_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 32,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 36;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    EnclosedOffice_Top_3 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Lobby_Bot ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Lobby_Bot ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 20,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 24;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Lobby_Mid ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Lobby_Mid ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 33,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 37;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Lobby_Top ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Lobby_Top ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 10,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 14;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Lounge_Bot ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Lounge_Bot ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 11,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 15;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Bot_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Bot_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 12,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 16;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Bot_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Bot_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 13,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 17;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Bot_3 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Bot_3 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 21,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 25;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Mid_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Mid_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 22,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 26;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Mid_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Mid_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 23,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 27;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Mid_3 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Mid_3 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 24,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 28;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Mid_4 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Mid_4 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 34,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 38;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Top_1 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Top_1 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 35,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 39;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Top_2 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Top_2 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 36,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 40;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Top_3 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Top_3 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 37,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 41;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OpenOffice_Top_4 ZN PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OpenOffice_Top_4 ZN PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil Preheat Coil Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 50F,  !- Schedule Name
    Node 22;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil Preheat Coil Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 50F,  !- Schedule Name
    Node 185;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil Preheat Coil Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 50F,  !- Schedule Name
    Node 324;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Main Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Reset,  !- Name
    Temperature,             !- Control Variable
    82.2222222222223,        !- Setpoint at Outdoor Low Temperature {C}
    -6.66666666666663,       !- Outdoor Low Temperature {C}
    65.5555555555557,        !- Setpoint at Outdoor High Temperature {C}
    10.0000000000001,        !- Outdoor High Temperature {C}
    Node 2;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    ClassRoom_Bot ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    ClassRoom_Bot ZN,        !- Control Zone Name
    ClassRoom_Bot ZN Zone Air Node,  !- Zone Node Name
    Node 102,                !- Zone Inlet Node Name
    Node 99;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    ConfRoom_Bot_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    ConfRoom_Bot_1 ZN,       !- Control Zone Name
    ConfRoom_Bot_1 ZN Zone Air Node,  !- Zone Node Name
    Node 78,                 !- Zone Inlet Node Name
    Node 75;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    ConfRoom_Bot_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    ConfRoom_Bot_2 ZN,       !- Control Zone Name
    ConfRoom_Bot_2 ZN Zone Air Node,  !- Zone Node Name
    Node 86,                 !- Zone Inlet Node Name
    Node 83;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    ConfRoom_Mid_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    ConfRoom_Mid_1 ZN,       !- Control Zone Name
    ConfRoom_Mid_1 ZN Zone Air Node,  !- Zone Node Name
    Node 241,                !- Zone Inlet Node Name
    Node 238;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    ConfRoom_Mid_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    ConfRoom_Mid_2 ZN,       !- Control Zone Name
    ConfRoom_Mid_2 ZN Zone Air Node,  !- Zone Node Name
    Node 249,                !- Zone Inlet Node Name
    Node 246;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    ConfRoom_Top_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    ConfRoom_Top_1 ZN,       !- Control Zone Name
    ConfRoom_Top_1 ZN Zone Air Node,  !- Zone Node Name
    Node 380,                !- Zone Inlet Node Name
    Node 377;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    ConfRoom_Top_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    ConfRoom_Top_2 ZN,       !- Control Zone Name
    ConfRoom_Top_2 ZN Zone Air Node,  !- Zone Node Name
    Node 388,                !- Zone Inlet Node Name
    Node 385;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Dining_Bot ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Dining_Bot ZN,           !- Control Zone Name
    Dining_Bot ZN Zone Air Node,  !- Zone Node Name
    Node 110,                !- Zone Inlet Node Name
    Node 107;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Dining_Mid ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Dining_Mid ZN,           !- Control Zone Name
    Dining_Mid ZN Zone Air Node,  !- Zone Node Name
    Node 396,                !- Zone Inlet Node Name
    Node 393;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Dining_Top ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Dining_Top ZN,           !- Control Zone Name
    Dining_Top ZN Zone Air Node,  !- Zone Node Name
    Node 404,                !- Zone Inlet Node Name
    Node 401;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Bot_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Bot_1 ZN, !- Control Zone Name
    EnclosedOffice_Bot_1 ZN Zone Air Node,  !- Zone Node Name
    Node 118,                !- Zone Inlet Node Name
    Node 115;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Bot_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Bot_2 ZN, !- Control Zone Name
    EnclosedOffice_Bot_2 ZN Zone Air Node,  !- Zone Node Name
    Node 126,                !- Zone Inlet Node Name
    Node 123;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Bot_3 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Bot_3 ZN, !- Control Zone Name
    EnclosedOffice_Bot_3 ZN Zone Air Node,  !- Zone Node Name
    Node 134,                !- Zone Inlet Node Name
    Node 131;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Bot_4 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Bot_4 ZN, !- Control Zone Name
    EnclosedOffice_Bot_4 ZN Zone Air Node,  !- Zone Node Name
    Node 142,                !- Zone Inlet Node Name
    Node 139;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Mid_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Mid_1 ZN, !- Control Zone Name
    EnclosedOffice_Mid_1 ZN Zone Air Node,  !- Zone Node Name
    Node 257,                !- Zone Inlet Node Name
    Node 254;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Mid_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Mid_2 ZN, !- Control Zone Name
    EnclosedOffice_Mid_2 ZN Zone Air Node,  !- Zone Node Name
    Node 265,                !- Zone Inlet Node Name
    Node 262;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Mid_3 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Mid_3 ZN, !- Control Zone Name
    EnclosedOffice_Mid_3 ZN Zone Air Node,  !- Zone Node Name
    Node 273,                !- Zone Inlet Node Name
    Node 270;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Top_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Top_1 ZN, !- Control Zone Name
    EnclosedOffice_Top_1 ZN Zone Air Node,  !- Zone Node Name
    Node 412,                !- Zone Inlet Node Name
    Node 409;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Top_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Top_2 ZN, !- Control Zone Name
    EnclosedOffice_Top_2 ZN Zone Air Node,  !- Zone Node Name
    Node 420,                !- Zone Inlet Node Name
    Node 417;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    EnclosedOffice_Top_3 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    EnclosedOffice_Top_3 ZN, !- Control Zone Name
    EnclosedOffice_Top_3 ZN Zone Air Node,  !- Zone Node Name
    Node 428,                !- Zone Inlet Node Name
    Node 425;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Lobby_Bot ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Lobby_Bot ZN,            !- Control Zone Name
    Lobby_Bot ZN Zone Air Node,  !- Zone Node Name
    Node 94,                 !- Zone Inlet Node Name
    Node 91;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Lobby_Mid ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Lobby_Mid ZN,            !- Control Zone Name
    Lobby_Mid ZN Zone Air Node,  !- Zone Node Name
    Node 281,                !- Zone Inlet Node Name
    Node 278;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Lobby_Top ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Lobby_Top ZN,            !- Control Zone Name
    Lobby_Top ZN Zone Air Node,  !- Zone Node Name
    Node 436,                !- Zone Inlet Node Name
    Node 433;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Lounge_Bot ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Lounge_Bot ZN,           !- Control Zone Name
    Lounge_Bot ZN Zone Air Node,  !- Zone Node Name
    Node 150,                !- Zone Inlet Node Name
    Node 147;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Bot_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Bot_1 ZN,     !- Control Zone Name
    OpenOffice_Bot_1 ZN Zone Air Node,  !- Zone Node Name
    Node 158,                !- Zone Inlet Node Name
    Node 155;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Bot_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Bot_2 ZN,     !- Control Zone Name
    OpenOffice_Bot_2 ZN Zone Air Node,  !- Zone Node Name
    Node 166,                !- Zone Inlet Node Name
    Node 163;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Bot_3 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Bot_3 ZN,     !- Control Zone Name
    OpenOffice_Bot_3 ZN Zone Air Node,  !- Zone Node Name
    Node 174,                !- Zone Inlet Node Name
    Node 171;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Mid_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Mid_1 ZN,     !- Control Zone Name
    OpenOffice_Mid_1 ZN Zone Air Node,  !- Zone Node Name
    Node 289,                !- Zone Inlet Node Name
    Node 286;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Mid_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Mid_2 ZN,     !- Control Zone Name
    OpenOffice_Mid_2 ZN Zone Air Node,  !- Zone Node Name
    Node 297,                !- Zone Inlet Node Name
    Node 294;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Mid_3 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Mid_3 ZN,     !- Control Zone Name
    OpenOffice_Mid_3 ZN Zone Air Node,  !- Zone Node Name
    Node 305,                !- Zone Inlet Node Name
    Node 302;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Mid_4 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Mid_4 ZN,     !- Control Zone Name
    OpenOffice_Mid_4 ZN Zone Air Node,  !- Zone Node Name
    Node 313,                !- Zone Inlet Node Name
    Node 310;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Top_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Top_1 ZN,     !- Control Zone Name
    OpenOffice_Top_1 ZN Zone Air Node,  !- Zone Node Name
    Node 444,                !- Zone Inlet Node Name
    Node 441;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Top_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Top_2 ZN,     !- Control Zone Name
    OpenOffice_Top_2 ZN Zone Air Node,  !- Zone Node Name
    Node 452,                !- Zone Inlet Node Name
    Node 449;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Top_3 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Top_3 ZN,     !- Control Zone Name
    OpenOffice_Top_3 ZN Zone Air Node,  !- Zone Node Name
    Node 460,                !- Zone Inlet Node Name
    Node 457;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    OpenOffice_Top_4 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    OpenOffice_Top_4 ZN,     !- Control Zone Name
    OpenOffice_Top_4 ZN Zone Air Node,  !- Zone Node Name
    Node 468,                !- Zone Inlet Node Name
    Node 465;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 24 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 16,                 !- Reference Setpoint Node Name
    Node 22,                 !- Fan Inlet Node Name
    Node 16,                 !- Fan Outlet Node Name
    Node 24;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 23 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 16,                 !- Reference Setpoint Node Name
    Node 22,                 !- Fan Inlet Node Name
    Node 16,                 !- Fan Outlet Node Name
    Node 23;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 187 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 179,                !- Reference Setpoint Node Name
    Node 185,                !- Fan Inlet Node Name
    Node 179,                !- Fan Outlet Node Name
    Node 187;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 186 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 179,                !- Reference Setpoint Node Name
    Node 185,                !- Fan Inlet Node Name
    Node 179,                !- Fan Outlet Node Name
    Node 186;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 326 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 318,                !- Reference Setpoint Node Name
    Node 324,                !- Fan Inlet Node Name
    Node 318,                !- Fan Outlet Node Name
    Node 326;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 325 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 318,                !- Reference Setpoint Node Name
    Node 324,                !- Fan Inlet Node Name
    Node 318,                !- Fan Outlet Node Name
    Node 325;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 103 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 99,                 !- Reference Setpoint Node Name
    ClassRoom_Bot ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    ClassRoom_Bot ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 103;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 79 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 75,                 !- Reference Setpoint Node Name
    ConfRoom_Bot_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    ConfRoom_Bot_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 79;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 87 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 83,                 !- Reference Setpoint Node Name
    ConfRoom_Bot_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    ConfRoom_Bot_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 87;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 242 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 238,                !- Reference Setpoint Node Name
    ConfRoom_Mid_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    ConfRoom_Mid_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 242;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 250 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 246,                !- Reference Setpoint Node Name
    ConfRoom_Mid_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    ConfRoom_Mid_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 250;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 381 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 377,                !- Reference Setpoint Node Name
    ConfRoom_Top_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    ConfRoom_Top_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 381;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 389 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 385,                !- Reference Setpoint Node Name
    ConfRoom_Top_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    ConfRoom_Top_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 389;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 111 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 107,                !- Reference Setpoint Node Name
    Dining_Bot ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Dining_Bot ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 111;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 397 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 393,                !- Reference Setpoint Node Name
    Dining_Mid ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Dining_Mid ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 397;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 405 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 401,                !- Reference Setpoint Node Name
    Dining_Top ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Dining_Top ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 405;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 119 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 115,                !- Reference Setpoint Node Name
    EnclosedOffice_Bot_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Bot_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 119;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 127 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 123,                !- Reference Setpoint Node Name
    EnclosedOffice_Bot_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Bot_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 127;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 135 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 131,                !- Reference Setpoint Node Name
    EnclosedOffice_Bot_3 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Bot_3 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 135;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 143 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 139,                !- Reference Setpoint Node Name
    EnclosedOffice_Bot_4 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Bot_4 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 143;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 258 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 254,                !- Reference Setpoint Node Name
    EnclosedOffice_Mid_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Mid_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 258;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 266 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 262,                !- Reference Setpoint Node Name
    EnclosedOffice_Mid_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Mid_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 266;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 274 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 270,                !- Reference Setpoint Node Name
    EnclosedOffice_Mid_3 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Mid_3 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 274;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 413 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 409,                !- Reference Setpoint Node Name
    EnclosedOffice_Top_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Top_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 413;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 421 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 417,                !- Reference Setpoint Node Name
    EnclosedOffice_Top_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Top_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 421;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 429 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 425,                !- Reference Setpoint Node Name
    EnclosedOffice_Top_3 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    EnclosedOffice_Top_3 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 429;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 95 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 91,                 !- Reference Setpoint Node Name
    Lobby_Bot ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Lobby_Bot ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 95;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 282 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 278,                !- Reference Setpoint Node Name
    Lobby_Mid ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Lobby_Mid ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 282;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 437 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 433,                !- Reference Setpoint Node Name
    Lobby_Top ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Lobby_Top ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 437;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 151 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 147,                !- Reference Setpoint Node Name
    Lounge_Bot ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Lounge_Bot ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 151;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 159 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 155,                !- Reference Setpoint Node Name
    OpenOffice_Bot_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Bot_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 159;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 167 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 163,                !- Reference Setpoint Node Name
    OpenOffice_Bot_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Bot_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 167;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 175 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 171,                !- Reference Setpoint Node Name
    OpenOffice_Bot_3 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Bot_3 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 175;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 290 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 286,                !- Reference Setpoint Node Name
    OpenOffice_Mid_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Mid_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 290;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 298 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 294,                !- Reference Setpoint Node Name
    OpenOffice_Mid_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Mid_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 298;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 306 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 302,                !- Reference Setpoint Node Name
    OpenOffice_Mid_3 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Mid_3 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 306;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 314 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    OpenOffice_Mid_4 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Mid_4 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 314;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 445 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 441,                !- Reference Setpoint Node Name
    OpenOffice_Top_1 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Top_1 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 445;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 453 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 449,                !- Reference Setpoint Node Name
    OpenOffice_Top_2 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Top_2 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 453;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 461 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 457,                !- Reference Setpoint Node Name
    OpenOffice_Top_3 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Top_3 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 461;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 469 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 465,                !- Reference Setpoint Node Name
    OpenOffice_Top_4 ZN PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    OpenOffice_Top_4 ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Node 469;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:WARMEST ===========

SetpointManager:Warmest,
    Building Story 1 PVAV_Reheat (Sys5) SAT Warmest Reset,  !- Name
    Temperature,             !- Control Variable
    Building Story 1 PVAV_Reheat (Sys5),  !- HVAC Air Loop Name
    12.8888888888889,        !- Minimum Setpoint Temperature {C}
    15.6666666666667,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 16;                 !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    Building Story 2 PVAV_Reheat (Sys5) SAT Warmest Reset,  !- Name
    Temperature,             !- Control Variable
    Building Story 2 PVAV_Reheat (Sys5),  !- HVAC Air Loop Name
    12.8888888888889,        !- Minimum Setpoint Temperature {C}
    15.6666666666667,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 179;                !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    Building Story 3 PVAV_Reheat (Sys5) SAT Warmest Reset,  !- Name
    Temperature,             !- Control Variable
    Building Story 3 PVAV_Reheat (Sys5),  !- HVAC Air Loop Name
    12.8888888888889,        !- Minimum Setpoint Temperature {C}
    15.6666666666667,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 318;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Main Service Water Use 0.49gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    3.11981021195515e-05,    !- Peak Flow Rate {m3/s}
    OfficeMedium BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Main WUC 0.49gpm at 140F,!- Name
    Main WUC 0.49gpm at 140F Inlet Water Node,  !- Inlet Node Name
    Main WUC 0.49gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Main Service Water Use 0.49gpm at 140F;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 82,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 83,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 84,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 145,     !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 146,     !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 147,     !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 88,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 89,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 90,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 94,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 95,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 96,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 151,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 152,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 153,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 157,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 158,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 159,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 163,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 164,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 165,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 169,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 170,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 171,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 44,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 45,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 49,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 50,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 51,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 55,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 56,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 57,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 100,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 101,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 102,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 106,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 107,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 108,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 112,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 113,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 114,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 175,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 176,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 177,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 181,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 182,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 183,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 187,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 188,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 189,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 118,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 119,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 120,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 193,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 194,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 195,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 61,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 62,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 63,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 67,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 68,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 69,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 73,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 74,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 75,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 79,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 80,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 81,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 124,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 125,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 126,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 130,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 131,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 132,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 136,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 137,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 138,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 142,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 143,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 144,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 199,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 200,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 201,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 205,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 206,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 207,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 211,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 212,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 213,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 217,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 218,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 219,     !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 29,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 30,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 34,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 5,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 6,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 8,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 29,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 30,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 9,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 34,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 57,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 58,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 59,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 60,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 101,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 102,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 103,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 104,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 63,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 64,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 67,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 68,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 107,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 108,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 111,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 112,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 115,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 116,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 119,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 120,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 71,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 72,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 75,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 76,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 79,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 80,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 123,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 124,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 127,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 128,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 131,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 132,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 83,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 84,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 135,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 136,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 47,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 48,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 51,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 52,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 55,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 56,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 87,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 88,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 91,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 92,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 95,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 96,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 99,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 100,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 139,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 140,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 143,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 144,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 147,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 148,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 151,   !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 152,   !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.555555555555556,       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.555555555555556;       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    ActiveStorage_Mid_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Bot_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Bot_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Restroom_Mid ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Bot_4 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Mid_4 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Mid_4 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Mid_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Top_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Restroom_Bot ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Top_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Stair_Bot_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Dining_Bot ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Top_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Top_4 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Lobby_Top ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Bot_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ClassRoom_Bot ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Dining_Top ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Stair_Bot_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Top_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ConfRoom_Bot_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Mid_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ConfRoom_Bot_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Corridor_Bot_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ConfRoom_Mid_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ConfRoom_Mid_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ConfRoom_Top_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ConfRoom_Top_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Corridor_Bot_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Corridor_Mid_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Corridor_Top_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Restroom_Top ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Top_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Corridor_Top_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Dining_Mid ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Mechanical_Bot ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Bot_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Top_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Bot_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Mid_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Mid_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Mid_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Top_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Corridor_Mid_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Lobby_Bot ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Lobby_Mid ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Lounge_Bot ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Mechanical_Mid ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Mechanical_Top ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Top_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Bot_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Bot_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Mid_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Mid_3 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Mid_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Top_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    OpenOffice_Top_4 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Stair_Mid_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Stair_Top_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Stair_Mid_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    Stair_Top_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    21 Zone PVAV Relief Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    21 Zone PVAV 1 Relief Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    23 Zone PVAV Relief Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    ActiveStorage_Bot_1 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Bot_4 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EnclosedOffice_Bot_2 ZN Return Air Node,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

