!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    -MediumOfficeDetailed-ASHRAE 169-2013-5B created: 2023-06-22 23:55:44 -0700,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Denver-Aurora-Buckley AFB_CO_USA,  !- Name
    39.72,                   !- Latitude {deg}
    -104.75,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1726;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    82237,                   !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.02,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.9,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    82237,                   !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    7.1,                     !- January Ground Temperature {C}
    3,                       !- February Ground Temperature {C}
    -1,                      !- March Ground Temperature {C}
    0.8,                     !- April Ground Temperature {C}
    -0.2,                    !- May Ground Temperature {C}
    4.8,                     !- June Ground Temperature {C}
    6.1,                     !- July Ground Temperature {C}
    13.7,                    !- August Ground Temperature {C}
    22.2,                    !- September Ground Temperature {C}
    22.7,                    !- October Ground Temperature {C}
    21.7,                    !- November Ground Temperature {C}
    18.5;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.95,                    !- Annual Average Outdoor Air Temperature {C}
    23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

ScheduleTypeLimits,
    ClassRoom_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lounge_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Mid_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.04311628,              !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.08623256,              !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.25869768,              !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.77609304,              !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.4311628,               !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.25869768,              !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.17246512,              !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.08623256,              !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.04311628;              !- Value Until Time 10

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    15.0444444444444,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    20.4444444444444,        !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    21,                      !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    15.6;                    !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    20.4444444444444,        !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    21,                      !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    15.6;                    !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    27.2555555555556,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    24.5555555555556,        !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    24,                      !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    26.7;                    !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    24.5555555555556,        !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    24,                      !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    26.7;                    !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.389,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.389;                   !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.373,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.373;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.373,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.373;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.448,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.448;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.501,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.501;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.491,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.491;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.491,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.491;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.418,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.418;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.466,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.466;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.46,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.46;                    !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.46,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.46;                    !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.391,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.391;                   !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2307553806,            !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.288107175,             !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2307553806;            !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3076738408,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.857778291,             !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.762469592,             !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.857778291,             !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.476543495,             !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.381234796;             !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.2307553806;            !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.655,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.655;                   !- Value Until Time 3

Schedule:Day:Interval,
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.263,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.263;                   !- Value Until Time 3

Schedule:Day:Interval,
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.276,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.276;                   !- Value Until Time 3

Schedule:Day:Interval,
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.24,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.24;                    !- Value Until Time 3

Schedule:Day:Interval,
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.257,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.257;                   !- Value Until Time 3

Schedule:Day:Interval,
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.237,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.237;                   !- Value Until Time 3

Schedule:Day:Interval,
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.255,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.255;                   !- Value Until Time 3

Schedule:Day:Interval,
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.14,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.14;                    !- Value Until Time 3

Schedule:Day:Interval,
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.14,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.14;                    !- Value Until Time 3

Schedule:Day:Interval,
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.139,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.139;                   !- Value Until Time 3

Schedule:Day:Interval,
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.139,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.139;                   !- Value Until Time 3

Schedule:Day:Interval,
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.133,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.133;                   !- Value Until Time 3

Schedule:Day:Interval,
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.133,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.133;                   !- Value Until Time 3

Schedule:Day:Interval,
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.189,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.189;                   !- Value Until Time 3

Schedule:Day:Interval,
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.24,                    !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.24;                    !- Value Until Time 3

Schedule:Day:Interval,
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.232,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.232;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.103,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.103;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.113,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.113;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.149,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.149;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.149,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.149;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.087,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.087;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.096,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.096;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.172,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.172;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.085,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.085;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.095,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.095;                   !- Value Until Time 3

Schedule:Day:Interval,
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.167,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.167;                   !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.48,                    !- Value Until Time 8
    16:00,                   !- Time 9 {hh:mm}
    0.37,                    !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.46,                    !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.62,                    !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.12,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.04,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0;                       !- Value Until Time 13

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.69;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.48,                    !- Value Until Time 8
    16:00,                   !- Time 9 {hh:mm}
    0.37,                    !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.46,                    !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.62,                    !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.12,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.04,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0;                       !- Value Until Time 13

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.69;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.024,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.024;                   !- Value Until Time 3

Schedule:Day:Interval,
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.275,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.275;                   !- Value Until Time 3

Schedule:Day:Interval,
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.264,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.264;                   !- Value Until Time 3

Schedule:Day:Interval,
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.211,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.211;                   !- Value Until Time 3

Schedule:Day:Interval,
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.257,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.257;                   !- Value Until Time 3

Schedule:Day:Interval,
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.451,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.451;                   !- Value Until Time 3

Schedule:Day:Interval,
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.426,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.426;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.229,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.229;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.228,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.228;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.206,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.206;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.223,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.223;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.224,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.224;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.185,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.185;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.141,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.141;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.215,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.215;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.216,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.216;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.179,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.179;                   !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.138,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.138;                   !- Value Until Time 3

Schedule:Day:Interval,
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.149,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.149;                   !- Value Until Time 3

Schedule:Day:Interval,
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.212,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.212;                   !- Value Until Time 3

Schedule:Day:Interval,
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.201,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.201;                   !- Value Until Time 3

Schedule:Day:Interval,
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.226,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.226;                   !- Value Until Time 3

Schedule:Day:Interval,
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.226,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.226;                   !- Value Until Time 3

Schedule:Day:Interval,
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.216,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.216;                   !- Value Until Time 3

Schedule:Day:Interval,
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.219,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.219;                   !- Value Until Time 3

Schedule:Day:Interval,
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.203,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.203;                   !- Value Until Time 3

Schedule:Day:Interval,
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1 {hh:mm}
    0.206,                   !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.206;                   !- Value Until Time 3

Schedule:Day:Interval,
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.389;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.373;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.373;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.448;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.501;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.491;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.491;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.418;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.466;                   !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.46;                    !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.46;                    !- Value Until Time 1

Schedule:Day:Interval,
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.391;                   !- Value Until Time 1

Schedule:Day:Interval,
    ClassRoom_Bot ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.655;                   !- Value Until Time 1

Schedule:Day:Interval,
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.263;                   !- Value Until Time 1

Schedule:Day:Interval,
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.276;                   !- Value Until Time 1

Schedule:Day:Interval,
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.24;                    !- Value Until Time 1

Schedule:Day:Interval,
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.257;                   !- Value Until Time 1

Schedule:Day:Interval,
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.237;                   !- Value Until Time 1

Schedule:Day:Interval,
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.255;                   !- Value Until Time 1

Schedule:Day:Interval,
    Corridor_Bot_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.14;                    !- Value Until Time 1

Schedule:Day:Interval,
    Corridor_Bot_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.14;                    !- Value Until Time 1

Schedule:Day:Interval,
    Corridor_Mid_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.139;                   !- Value Until Time 1

Schedule:Day:Interval,
    Corridor_Mid_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.139;                   !- Value Until Time 1

Schedule:Day:Interval,
    Corridor_Top_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.133;                   !- Value Until Time 1

Schedule:Day:Interval,
    Corridor_Top_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.133;                   !- Value Until Time 1

Schedule:Day:Interval,
    Dining_Bot ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.189;                   !- Value Until Time 1

Schedule:Day:Interval,
    Dining_Mid ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.24;                    !- Value Until Time 1

Schedule:Day:Interval,
    Dining_Top ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.232;                   !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.103;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.113;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.149;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.149;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.087;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.096;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.172;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.085;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.095;                   !- Value Until Time 1

Schedule:Day:Interval,
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.167;                   !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Lobby_Bot ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.024;                   !- Value Until Time 1

Schedule:Day:Interval,
    Lobby_Mid ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.275;                   !- Value Until Time 1

Schedule:Day:Interval,
    Lobby_Top ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.264;                   !- Value Until Time 1

Schedule:Day:Interval,
    Lounge_Bot ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.211;                   !- Value Until Time 1

Schedule:Day:Interval,
    Mechanical_Bot ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.257;                   !- Value Until Time 1

Schedule:Day:Interval,
    Mechanical_Mid ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.451;                   !- Value Until Time 1

Schedule:Day:Interval,
    Mechanical_Top ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.426;                   !- Value Until Time 1

Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.04,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.06,                    !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.09,                    !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.06,                    !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.04,                    !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.05;                    !- Value Until Time 18

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.05;                    !- Value Until Time 18

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.144,                   !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.144,                   !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.144,                   !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.144,                   !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0;                       !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.229;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.228;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.206;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.223;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.224;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.185;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.141;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.215;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.216;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.179;                   !- Value Until Time 1

Schedule:Day:Interval,
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.138;                   !- Value Until Time 1

Schedule:Day:Interval,
    Restroom_Bot ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.149;                   !- Value Until Time 1

Schedule:Day:Interval,
    Restroom_Mid ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.212;                   !- Value Until Time 1

Schedule:Day:Interval,
    Restroom_Top ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.201;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Stair_Bot_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.226;                   !- Value Until Time 1

Schedule:Day:Interval,
    Stair_Bot_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.226;                   !- Value Until Time 1

Schedule:Day:Interval,
    Stair_Mid_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.216;                   !- Value Until Time 1

Schedule:Day:Interval,
    Stair_Mid_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.219;                   !- Value Until Time 1

Schedule:Day:Interval,
    Stair_Top_1 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.203;                   !- Value Until Time 1

Schedule:Day:Interval,
    Stair_Top_2 ZN VAV Terminal - MDP Default,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.206;                   !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1,  !- Sunday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Monday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Tuesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Wednesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Thursday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Friday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day 1,  !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1,  !- Sunday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Monday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Tuesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Wednesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Thursday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1,  !- Friday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day 1,  !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Sunday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Holiday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ActiveStorage_Top_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ClassRoom_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ClassRoom_Bot ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ConfRoom_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ConfRoom_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ConfRoom_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ConfRoom_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ConfRoom_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ConfRoom_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Corridor_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Corridor_Bot_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Corridor_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Corridor_Bot_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Corridor_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Corridor_Mid_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Corridor_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Corridor_Mid_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Corridor_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Corridor_Top_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Corridor_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Corridor_Top_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dining_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Dining_Bot ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dining_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Dining_Mid ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dining_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Dining_Top ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Sunday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Holiday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Lobby_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Lobby_Bot ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Lobby_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Lobby_Mid ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Lobby_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Lobby_Top ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Lounge_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Lounge_Bot ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Mechanical_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Mechanical_Bot ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Mechanical_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Mechanical_Mid ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Mechanical_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Mechanical_Top ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Mid_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OpenOffice_Top_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Restroom_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Restroom_Bot ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Restroom_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Restroom_Mid ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Restroom_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Restroom_Top ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Stair_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Stair_Bot_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Stair_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Stair_Bot_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Stair_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Stair_Mid_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Stair_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Stair_Mid_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Stair_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Stair_Top_1 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Stair_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Sunday Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Monday Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Tuesday Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Wednesday Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Thursday Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Friday Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Saturday Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- Holiday Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- SummerDesignDay Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- WinterDesignDay Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1,  !- CustomDay1 Schedule:Day Name
    Stair_Top_2 ZN VAV Terminal - MDP Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Sunday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Monday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Tuesday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Wednesday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Thursday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Friday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Saturday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- Holiday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_a Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium Exterior_lighting_schedule_b Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Sunday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Monday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Tuesday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Wednesday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Thursday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Friday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Saturday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- Holiday Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium Exterior_lighting_schedule_b Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    OfficeMedium HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    OfficeMedium BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Mid_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Top_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Top_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Top_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ActiveStorage_Top_4 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ActiveStorage_Top_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_OCC_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium ACTIVITY_SCH,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClassRoom_Bot ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ClassRoom_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ConfRoom_Bot_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ConfRoom_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ConfRoom_Bot_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ConfRoom_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ConfRoom_Mid_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ConfRoom_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ConfRoom_Mid_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ConfRoom_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ConfRoom_Top_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ConfRoom_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ConfRoom_Top_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ConfRoom_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Corridor_Bot_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Corridor_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Corridor_Bot_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Corridor_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Corridor_Mid_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Corridor_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Corridor_Mid_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Corridor_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Corridor_Top_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Corridor_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Corridor_Top_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Corridor_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dining_Bot ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Dining_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dining_Mid ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Dining_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dining_Top ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Dining_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    EnclosedOffice_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lobby_Bot ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Lobby_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lobby_Mid ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Lobby_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lobby_Top ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Lobby_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lounge_Bot ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Lounge_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mechanical_Bot ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Mechanical_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mechanical_Mid ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Mechanical_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mechanical_Top ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Mechanical_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Bot_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Bot_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Bot_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Mid_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Mid_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Mid_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Mid_4 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Mid_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Top_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Top_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Top_3 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OpenOffice_Top_4 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    OpenOffice_Top_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Restroom_Bot ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Restroom_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Restroom_Mid ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Restroom_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Restroom_Top ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Restroom_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Stair_Bot_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Stair_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Stair_Bot_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Stair_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Stair_Mid_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Stair_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Stair_Mid_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Stair_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Stair_Top_1 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Stair_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Stair_Top_2 ZN VAV Terminal - MDP - adjusted,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Stair_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium Exterior_lighting_schedule_a,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium Exterior_lighting_schedule_b,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium Exterior_lighting_schedule_b Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium HVACOperationSchd,  !- Name
    ,                        !- Schedule Type Limits Name
    OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium INFIL_Door_Opening_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    ActiveStorage_Bot_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ClassRoom_Bot ZN Thermostat Schedule,  !- Name
    ClassRoom_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Mid_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Top_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Top_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Bot_1 ZN Thermostat Schedule,  !- Name
    Corridor_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Bot_2 ZN Thermostat Schedule,  !- Name
    Corridor_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Mid_1 ZN Thermostat Schedule,  !- Name
    Corridor_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Mid_2 ZN Thermostat Schedule,  !- Name
    Corridor_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Top_1 ZN Thermostat Schedule,  !- Name
    Corridor_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Top_2 ZN Thermostat Schedule,  !- Name
    Corridor_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Bot ZN Thermostat Schedule,  !- Name
    Dining_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Mid ZN Thermostat Schedule,  !- Name
    Dining_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Top ZN Thermostat Schedule,  !- Name
    Dining_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_4 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Mid_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Mid_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Mid_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Bot ZN Thermostat Schedule,  !- Name
    Lobby_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Mid ZN Thermostat Schedule,  !- Name
    Lobby_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Top ZN Thermostat Schedule,  !- Name
    Lobby_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lounge_Bot ZN Thermostat Schedule,  !- Name
    Lounge_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Bot ZN Thermostat Schedule,  !- Name
    Mechanical_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Mid ZN Thermostat Schedule,  !- Name
    Mechanical_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Top ZN Thermostat Schedule,  !- Name
    Mechanical_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Mid_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Mid_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Mid_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Mid_4 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_4 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Bot ZN Thermostat Schedule,  !- Name
    Restroom_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Mid ZN Thermostat Schedule,  !- Name
    Restroom_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Top ZN Thermostat Schedule,  !- Name
    Restroom_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Bot_1 ZN Thermostat Schedule,  !- Name
    Stair_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Bot_2 ZN Thermostat Schedule,  !- Name
    Stair_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Mid_1 ZN Thermostat Schedule,  !- Name
    Stair_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Mid_2 ZN Thermostat Schedule,  !- Name
    Stair_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Top_1 ZN Thermostat Schedule,  !- Name
    Stair_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Top_2 ZN Thermostat Schedule,  !- Name
    Stair_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Always On Discrete Limits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    21 Zone PVAV 1_MAX_OA_FRAC,  !- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    21 Zone PVAV_MAX_OA_FRAC,!- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    23 Zone PVAV_MAX_OA_FRAC,!- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 1,       !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.85,  !- Name
    Smooth,                  !- Roughness
    0.326262145437155,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-14.97,  !- Name
    Smooth,                  !- Roughness
    2.63722957411194,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-16.0,  !- Name
    Smooth,                  !- Roughness
    2.81828190577055,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-2.38,  !- Name
    Smooth,                  !- Roughness
    0.418403710587156,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-30.13,  !- Name
    Smooth,                  !- Roughness
    5.30668462895534,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    U 0.5 SHGC 0.4 Simple Glazing U-0.5 SHGC 0.4,  !- Name
    2.83913167055674,        !- U-Factor {W/m2-K}
    0.4;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33,  !- Name
    3.5773059049015,         !- U-Factor {W/m2-K}
    0.33;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33 1,  !- Name
    3.5773059049015,         !- U-Factor {W/m2-K}
    0.33;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Typical IEAD Roof R-31.25,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-30.13,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-17.54,  !- Name
    Typical Insulation R-14.97,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Metal Door R-2.7,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-1.85;  !- Layer 2

Construction,
    Typical Insulated Steel Framed Exterior Wall R-18.18,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-16.0,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-3.23,  !- Name
    Typical Insulation R-2.38;  !- Outside Layer

Construction,
    U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.5 SHGC 0.4 Simple Glazing Skylight U-0.5 SHGC 0.4,  !- Name
    U 0.5 SHGC 0.4 Simple Glazing U-0.5 SHGC 0.4;  !- Outside Layer

Construction,
    U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33,  !- Name
    U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33;  !- Outside Layer

Construction,
    U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33 1,  !- Name
    U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33 1;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 1324,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    13.242322305625,         !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 1941,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    194.103858263281,        !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 21192,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    211.924172925,           !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 2294,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    22.942927904375,         !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 3071,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    30.70590633,             !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 3222,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    32.2239325278125,        !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 3619,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    36.18525021,             !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 4981,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    49.8082496776562,        !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 5971,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    59.705928975,            !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 6143,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    61.4272965,              !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 0 Area 7444,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    74.44049628,             !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 1341 Area 4311,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    43.1054959460938,        !- Area {m2}
    13.4112;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 1676 Area 8955,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    89.55224025,             !- Area {m2}
    16.764;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 3244 Area 1258,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    125.798677333594,        !- Area {m2}
    32.4358;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 3533 Area 18865,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    188.6481307675,          !- Area {m2}
    35.32505;                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 558 Area 2979,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    29.79100896625,          !- Area {m2}
    5.578475;                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 09 Perim 85 Area 4543,  !- Name
    0.899982026513123,       !- F-Factor {W/m-K}
    45.4291052101562,        !- Area {m2}
    8.5042375;               !- PerimeterExposed {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Construction Air Boundary 1,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 10,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 11,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 12,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 2,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 3,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 4,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 5,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 6,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 7,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 8,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 9,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    ActiveStorage_Bot_1,     !- Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Bot_2,     !- Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Bot_3,     !- Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Bot_4,     !- Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Mid_1,     !- Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Mid_2,     !- Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Mid_3,     !- Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Mid_4,     !- Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Top_1,     !- Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Top_2,     !- Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Top_3,     !- Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ActiveStorage_Top_4,     !- Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Storage;  !- Space Type

Space,
    ClassRoom_Bot,           !- Name
    ClassRoom_Bot ZN,        !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Classroom;!- Space Type

Space,
    ConfRoom_Bot_1,          !- Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Conference;  !- Space Type

Space,
    ConfRoom_Bot_2,          !- Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Conference;  !- Space Type

Space,
    ConfRoom_Mid_1,          !- Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Conference;  !- Space Type

Space,
    ConfRoom_Mid_2,          !- Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Conference;  !- Space Type

Space,
    ConfRoom_Top_1,          !- Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Conference;  !- Space Type

Space,
    ConfRoom_Top_2,          !- Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Conference;  !- Space Type

Space,
    Corridor_Bot_1,          !- Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Corridor; !- Space Type

Space,
    Corridor_Bot_2,          !- Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Corridor; !- Space Type

Space,
    Corridor_Mid_1,          !- Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Corridor; !- Space Type

Space,
    Corridor_Mid_2,          !- Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Corridor; !- Space Type

Space,
    Corridor_Top_1,          !- Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Corridor; !- Space Type

Space,
    Corridor_Top_2,          !- Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Corridor; !- Space Type

Space,
    Dining_Bot,              !- Name
    Dining_Bot ZN,           !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Dining;   !- Space Type

Space,
    Dining_Mid,              !- Name
    Dining_Mid ZN,           !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Dining;   !- Space Type

Space,
    Dining_Top,              !- Name
    Dining_Top ZN,           !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Dining;   !- Space Type

Space,
    EnclosedOffice_Bot_1,    !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Bot_2,    !- Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Bot_3,    !- Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Bot_4,    !- Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Mid_1,    !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Mid_2,    !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Mid_3,    !- Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Top_1,    !- Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Top_2,    !- Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    EnclosedOffice_Top_3,    !- Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - ClosedOffice;  !- Space Type

Space,
    FirstFloor_Plenum,       !- Name
    FirstFloor_Plenum ZN,    !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Plenum Space Type;       !- Space Type

Space,
    Lobby_Bot,               !- Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Lobby;    !- Space Type

Space,
    Lobby_Mid,               !- Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Lobby;    !- Space Type

Space,
    Lobby_Top,               !- Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Lobby;    !- Space Type

Space,
    Lounge_Bot,              !- Name
    Lounge_Bot ZN,           !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Lobby;    !- Space Type

Space,
    Mechanical_Bot,          !- Name
    Mechanical_Bot ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Elec/MechRoom;  !- Space Type

Space,
    Mechanical_Mid,          !- Name
    Mechanical_Mid ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Elec/MechRoom;  !- Space Type

Space,
    Mechanical_Top,          !- Name
    Mechanical_Top ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Elec/MechRoom;  !- Space Type

Space,
    MidFloor_Plenum,         !- Name
    MidFloor_Plenum ZN,      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Plenum Space Type;       !- Space Type

Space,
    OpenOffice_Bot_1,        !- Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Bot_2,        !- Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Bot_3,        !- Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Mid_1,        !- Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Mid_2,        !- Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Mid_3,        !- Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Mid_4,        !- Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Top_1,        !- Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Top_2,        !- Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Top_3,        !- Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    OpenOffice_Top_4,        !- Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - OpenOffice;  !- Space Type

Space,
    Restroom_Bot,            !- Name
    Restroom_Bot ZN,         !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Restroom; !- Space Type

Space,
    Restroom_Mid,            !- Name
    Restroom_Mid ZN,         !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Restroom; !- Space Type

Space,
    Restroom_Top,            !- Name
    Restroom_Top ZN,         !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Restroom; !- Space Type

Space,
    Stair_Bot_1,             !- Name
    Stair_Bot_1 ZN,          !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Stair;    !- Space Type

Space,
    Stair_Bot_2,             !- Name
    Stair_Bot_2 ZN,          !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Stair;    !- Space Type

Space,
    Stair_Mid_1,             !- Name
    Stair_Mid_1 ZN,          !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Stair;    !- Space Type

Space,
    Stair_Mid_2,             !- Name
    Stair_Mid_2 ZN,          !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Stair;    !- Space Type

Space,
    Stair_Top_1,             !- Name
    Stair_Top_1 ZN,          !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Stair;    !- Space Type

Space,
    Stair_Top_2,             !- Name
    Stair_Top_2 ZN,          !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    MediumOffice - Stair;    !- Space Type

Space,
    TopFloor_Plenum,         !- Name
    TopFloor_Plenum ZN,      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Plenum Space Type;       !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: SPACELIST ===========

SpaceList,
    MediumOffice - Storage,  !- Name
    ActiveStorage_Bot_2,     !- Space 1 Name
    ActiveStorage_Bot_4,     !- Space 2 Name
    ActiveStorage_Mid_4,     !- Space 3 Name
    ActiveStorage_Mid_2,     !- Space 4 Name
    ActiveStorage_Bot_3,     !- Space 5 Name
    ActiveStorage_Bot_1,     !- Space 6 Name
    ActiveStorage_Mid_1,     !- Space 7 Name
    ActiveStorage_Top_2,     !- Space 8 Name
    ActiveStorage_Mid_3,     !- Space 9 Name
    ActiveStorage_Top_4,     !- Space 10 Name
    ActiveStorage_Top_3,     !- Space 11 Name
    ActiveStorage_Top_1;     !- Space 12 Name

SpaceList,
    MediumOffice - Classroom,!- Name
    ClassRoom_Bot;           !- Space 1 Name

SpaceList,
    MediumOffice - Conference,  !- Name
    ConfRoom_Bot_1,          !- Space 1 Name
    ConfRoom_Bot_2,          !- Space 2 Name
    ConfRoom_Top_2,          !- Space 3 Name
    ConfRoom_Mid_2,          !- Space 4 Name
    ConfRoom_Mid_1,          !- Space 5 Name
    ConfRoom_Top_1;          !- Space 6 Name

SpaceList,
    MediumOffice - Corridor, !- Name
    Corridor_Bot_1,          !- Space 1 Name
    Corridor_Bot_2,          !- Space 2 Name
    Corridor_Top_1,          !- Space 3 Name
    Corridor_Mid_1,          !- Space 4 Name
    Corridor_Mid_2,          !- Space 5 Name
    Corridor_Top_2;          !- Space 6 Name

SpaceList,
    MediumOffice - Dining,   !- Name
    Dining_Bot,              !- Space 1 Name
    Dining_Mid,              !- Space 2 Name
    Dining_Top;              !- Space 3 Name

SpaceList,
    MediumOffice - ClosedOffice,  !- Name
    EnclosedOffice_Top_3,    !- Space 1 Name
    EnclosedOffice_Bot_3,    !- Space 2 Name
    EnclosedOffice_Bot_1,    !- Space 3 Name
    EnclosedOffice_Bot_4,    !- Space 4 Name
    EnclosedOffice_Mid_2,    !- Space 5 Name
    EnclosedOffice_Bot_2,    !- Space 6 Name
    EnclosedOffice_Mid_1,    !- Space 7 Name
    EnclosedOffice_Mid_3,    !- Space 8 Name
    EnclosedOffice_Top_2,    !- Space 9 Name
    EnclosedOffice_Top_1;    !- Space 10 Name

SpaceList,
    Plenum Space Type,       !- Name
    MidFloor_Plenum,         !- Space 1 Name
    FirstFloor_Plenum,       !- Space 2 Name
    TopFloor_Plenum;         !- Space 3 Name

SpaceList,
    MediumOffice - Lobby,    !- Name
    Lounge_Bot,              !- Space 1 Name
    Lobby_Bot,               !- Space 2 Name
    Lobby_Top,               !- Space 3 Name
    Lobby_Mid;               !- Space 4 Name

SpaceList,
    MediumOffice - Elec/MechRoom,  !- Name
    Mechanical_Bot,          !- Space 1 Name
    Mechanical_Mid,          !- Space 2 Name
    Mechanical_Top;          !- Space 3 Name

SpaceList,
    MediumOffice - OpenOffice,  !- Name
    OpenOffice_Top_4,        !- Space 1 Name
    OpenOffice_Mid_1,        !- Space 2 Name
    OpenOffice_Top_1,        !- Space 3 Name
    OpenOffice_Bot_2,        !- Space 4 Name
    OpenOffice_Bot_3,        !- Space 5 Name
    OpenOffice_Bot_1,        !- Space 6 Name
    OpenOffice_Top_3,        !- Space 7 Name
    OpenOffice_Mid_4,        !- Space 8 Name
    OpenOffice_Mid_2,        !- Space 9 Name
    OpenOffice_Mid_3,        !- Space 10 Name
    OpenOffice_Top_2;        !- Space 11 Name

SpaceList,
    MediumOffice - Restroom, !- Name
    Restroom_Bot,            !- Space 1 Name
    Restroom_Mid,            !- Space 2 Name
    Restroom_Top;            !- Space 3 Name

SpaceList,
    MediumOffice - Stair,    !- Name
    Stair_Top_2,             !- Space 1 Name
    Stair_Bot_2,             !- Space 2 Name
    Stair_Bot_1,             !- Space 3 Name
    Stair_Mid_2,             !- Space 4 Name
    Stair_Top_1,             !- Space 5 Name
    Stair_Mid_1;             !- Space 6 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ActiveStorage_Bot_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Bot_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Bot_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Bot_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Mid_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Mid_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Mid_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Mid_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Top_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Top_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Top_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ActiveStorage_Top_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ClassRoom_Bot ZN,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ConfRoom_Bot_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ConfRoom_Bot_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ConfRoom_Mid_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ConfRoom_Mid_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ConfRoom_Top_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ConfRoom_Top_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Bot_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Bot_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Mid_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Mid_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Top_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Top_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Dining_Bot ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Dining_Mid ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Dining_Top ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Bot_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Bot_2 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Bot_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Bot_4 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Mid_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Mid_2 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Mid_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Top_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Top_2 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EnclosedOffice_Top_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    FirstFloor_Plenum ZN,    !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    2.7432,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Lobby_Bot ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lobby_Mid ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lobby_Top ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lounge_Bot ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mechanical_Bot ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mechanical_Mid ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mechanical_Top ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    MidFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    OpenOffice_Bot_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Bot_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Bot_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Mid_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Mid_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Mid_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Mid_4 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Top_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Top_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Top_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OpenOffice_Top_4 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Restroom_Bot ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Restroom_Mid ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Restroom_Top ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Stair_Bot_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Stair_Bot_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Stair_Mid_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Stair_Mid_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Stair_Top_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Stair_Top_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TopFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    ActiveStorage_Bot_1 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Foundation F 09 Perim 0 Area 3619,  !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1,     !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_1 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - Floor_v,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_1 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Bot - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_1 - Wall 000_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_1 - Wall 180_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_1 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_1 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1 - Wall 000_d,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_1 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1 - Wall 090_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_2 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Foundation F 09 Perim 0 Area 3222,  !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2,     !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_2 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - Floor_h,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_2 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_2 - Wall 180_a,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_2 - Wall 000_b,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Bot - Wall 180_a,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_2 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2 - Wall 270_b,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_2 - Wall 180_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1 - Wall 000_e,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_2 - Wall 270_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot - Wall 090_c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_3 - Floor_a,  !- Name
    Floor,                   !- Surface Type
    Foundation F 09 Perim 0 Area 3222,  !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ActiveStorage_Bot_3,     !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_3 - RoofCeiling_a,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ActiveStorage_Bot_3,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum - Floor_o,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_3 - Wall 000_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ActiveStorage_Bot_3,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2 - Wall 180_h,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ActiveStorage_Bot_3 - Wall 090_a,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ActiveStorage_Bot_3,     !- Space Name
    Surface,                 !- Outside Boundary Condition
