!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    MediumOfficeDetailed-ASHRAE 169-2006-3B,  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0;                   !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Los Angeles Intl Arpt_CA_USA Design_Conditions,  !- Name
    33.93,                   !- Latitude {deg}
    -118.40,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    30.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

! Los Angeles Intl Arpt Annual Cooling Design Conditions Wind Speed=4.1m/s Wind Dir=250
! Hottest Month=AUG
! Los Angeles Intl Arpt_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.7�C MWB=17.9�C
SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.7,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.440,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.108;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

! Los Angeles Intl Arpt_CA_USA Annual Heating Design Conditions Wind Speed=2.4m/s Wind Dir=90
! Coldest Month=JAN
! Los Angeles Intl Arpt_CA_USA Annual Heating 99.6%, MaxDB=6.9�C
SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    6.9,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965.,                 !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006.0,                  !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006.0,                  !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    17.9416666666667,        !- Annual Average Outdoor Air Temperature {C}
    21.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ClassRoom_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ConfRoom_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Top ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Top ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lounge_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical_Top ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Mid_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OpenOffice_Top_4 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Bot ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Mid ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom_Top ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Bot_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Bot_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Mid_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Mid_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Top_1 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Stair_Top_2 ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    OnOff,                   !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.0,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    21.0,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21.0,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25.0,                    !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24.0,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120.0;                   !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120.0;                   !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120.0;                   !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.0;                     !- Value Until Time 13

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.69;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.48,                    !- Value Until Time 8
    16:00,                   !- Time 9 {hh:mm}
    0.37,                    !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.46,                    !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.62,                    !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.12,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.04,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.0;                     !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.4;                     !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.0;                     !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.04,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.06,                    !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.09,                    !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.06,                    !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.04,                    !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.0;                     !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.05;                    !- Value Until Time 18

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.05;                    !- Value Until Time 18

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.0;                     !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.0;                     !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.144,                   !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    1.0,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.144,                   !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    1.0,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.144,                   !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    1.0,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.144,                   !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.0;                     !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1.0,                     !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1.0,                     !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1.0,                     !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1.0,                     !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default,  !- Sunday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default,  !- Sunday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Sunday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- Holiday Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Sunday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Monday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Tuesday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Wednesday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Thursday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Friday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Saturday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- Holiday Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Sunday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Monday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Tuesday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Wednesday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Thursday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Friday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Saturday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- Holiday Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    OfficeMedium HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_Door_Opening_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 1,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 2,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 2,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium MinOA_MotorizedDamper_Sched,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium ACTIVITY_SCH,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_EQUIP_SCH_2004,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_OCC_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium Exterior_Lgt_ALWAYS_ON,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium HVACOperationSchd,  !- Name
    ,                        !- Schedule Type Limits Name
    OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium INFIL_Door_Opening_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.0F, !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.0F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.0F 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    ActiveStorage_Bot_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Bot_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Mid_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_1 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_2 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_3 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ActiveStorage_Top_4 ZN Thermostat Schedule,  !- Name
    ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ClassRoom_Bot ZN Thermostat Schedule,  !- Name
    ClassRoom_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Mid_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Top_1 ZN Thermostat Schedule,  !- Name
    ConfRoom_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    ConfRoom_Top_2 ZN Thermostat Schedule,  !- Name
    ConfRoom_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Bot_1 ZN Thermostat Schedule,  !- Name
    Corridor_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Bot_2 ZN Thermostat Schedule,  !- Name
    Corridor_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Mid_1 ZN Thermostat Schedule,  !- Name
    Corridor_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Mid_2 ZN Thermostat Schedule,  !- Name
    Corridor_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Top_1 ZN Thermostat Schedule,  !- Name
    Corridor_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor_Top_2 ZN Thermostat Schedule,  !- Name
    Corridor_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Bot ZN Thermostat Schedule,  !- Name
    Dining_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Mid ZN Thermostat Schedule,  !- Name
    Dining_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining_Top ZN Thermostat Schedule,  !- Name
    Dining_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Bot_4 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Mid_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Mid_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Mid_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    EnclosedOffice_Top_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Bot ZN Thermostat Schedule,  !- Name
    Lobby_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Mid ZN Thermostat Schedule,  !- Name
    Lobby_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby_Top ZN Thermostat Schedule,  !- Name
    Lobby_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lounge_Bot ZN Thermostat Schedule,  !- Name
    Lounge_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Bot ZN Thermostat Schedule,  !- Name
    Mechanical_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Mid ZN Thermostat Schedule,  !- Name
    Mechanical_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical_Top ZN Thermostat Schedule,  !- Name
    Mechanical_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Bot_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Bot_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Mid_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Mid_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Mid_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Mid_4 ZN Thermostat Schedule,  !- Name
    OpenOffice_Mid_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_1 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_2 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_3 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    OpenOffice_Top_4 ZN Thermostat Schedule,  !- Name
    OpenOffice_Top_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Bot ZN Thermostat Schedule,  !- Name
    Restroom_Bot ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Mid ZN Thermostat Schedule,  !- Name
    Restroom_Mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom_Top ZN Thermostat Schedule,  !- Name
    Restroom_Top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Bot_1 ZN Thermostat Schedule,  !- Name
    Stair_Bot_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Bot_2 ZN Thermostat Schedule,  !- Name
    Stair_Bot_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Mid_1 ZN Thermostat Schedule,  !- Name
    Stair_Mid_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Mid_2 ZN Thermostat Schedule,  !- Name
    Stair_Mid_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Top_1 ZN Thermostat Schedule,  !- Name
    Stair_Top_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Stair_Top_2 ZN Thermostat Schedule,  !- Name
    Stair_Top_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0.0;                     !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1.0;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608.0,                   !- Density {kg/m3}
    1630.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842.0,                  !- Density {kg/m3}
    912.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation,      !- Name
    Smooth,                  !- Roughness
    0.0282222222222221,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-14.76,  !- Name
    Smooth,                  !- Roughness
    2.59864112987226,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-5.89,  !- Name
    Smooth,                  !- Roughness
    1.03652198288505,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-6.78,  !- Name
    Smooth,                  !- Roughness
    1.19346679593268,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.19,  !- Name
    6.64356810910278,        !- U-Factor {W/m2-K}
    0.19,                    !- Solar Heat Gain Coefficient
    0.23;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Typical IEAD Roof R-15.87,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-14.76,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-9.35,  !- Name
    Typical Insulation R-6.78,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

Construction,
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-5.89,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door,   !- Name
    Typical Insulation;      !- Outside Layer

Construction,
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.19,  !- Name
    U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.19;  !- Outside Layer

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ActiveStorage_Mid_1 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ActiveStorage_Mid_2 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ActiveStorage_Mid_3 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ActiveStorage_Mid_4 ZN,  !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ConfRoom_Mid_1 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    ConfRoom_Mid_2 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Corridor_Mid_1 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Corridor_Mid_2 ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Dining_Mid ZN,           !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Mid_1 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Mid_2 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    EnclosedOffice_Mid_3 ZN, !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Lobby_Mid ZN,            !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Mechanical_Mid ZN,       !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    OpenOffice_Mid_1 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    OpenOffice_Mid_2 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    OpenOffice_Mid_3 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    OpenOffice_Mid_4 ZN,     !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Restroom_Mid ZN,         !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Stair_Mid_1 ZN,          !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

Zone,
    Stair_Mid_2 ZN,          !- Name
    -0.0,                    !- Direction of Relative North {deg}
    5.77529135625809e-15,    !- X Origin {m}
    -1.6029653594091e-31,    !- Y Origin {m}
    3.9624;                  !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    MediumOffice - ClosedOffice,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone 1 Name
    EnclosedOffice_Mid_2 ZN, !- Zone 2 Name
    EnclosedOffice_Mid_3 ZN; !- Zone 3 Name

ZoneList,
    MediumOffice - Conference,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone 1 Name
    ConfRoom_Mid_2 ZN;       !- Zone 2 Name

ZoneList,
    MediumOffice - Corridor, !- Name
    Corridor_Mid_1 ZN,       !- Zone 1 Name
    Corridor_Mid_2 ZN;       !- Zone 2 Name

ZoneList,
    MediumOffice - Dining,   !- Name
    Dining_Mid ZN;           !- Zone 1 Name

ZoneList,
    MediumOffice - Elec/MechRoom,  !- Name
    Mechanical_Mid ZN;       !- Zone 1 Name

ZoneList,
    MediumOffice - Lobby,    !- Name
    Lobby_Mid ZN;            !- Zone 1 Name

ZoneList,
    MediumOffice - OpenOffice,  !- Name
    OpenOffice_Mid_1 ZN,     !- Zone 1 Name
    OpenOffice_Mid_2 ZN,     !- Zone 2 Name
    OpenOffice_Mid_3 ZN,     !- Zone 3 Name
    OpenOffice_Mid_4 ZN;     !- Zone 4 Name

ZoneList,
    MediumOffice - Restroom, !- Name
    Restroom_Mid ZN;         !- Zone 1 Name

ZoneList,
    MediumOffice - Stair,    !- Name
    Stair_Mid_1 ZN,          !- Zone 1 Name
    Stair_Mid_2 ZN;          !- Zone 2 Name

ZoneList,
    MediumOffice - Storage,  !- Name
    ActiveStorage_Mid_1 ZN,  !- Zone 1 Name
    ActiveStorage_Mid_2 ZN,  !- Zone 2 Name
    ActiveStorage_Mid_3 ZN,  !- Zone 3 Name
    ActiveStorage_Mid_4 ZN;  !- Zone 4 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 305,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 217,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 623,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 356,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 238,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 287,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 221,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 395,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 258,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 308,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 259,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 621,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 260,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 279,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 235,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 263,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 266,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 250,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 269,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 272,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 633,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 310,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 286,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 275,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 410,             !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 276,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 340,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 277,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 256,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 333,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 385,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 334,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 406,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 335,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 344,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 336,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 359,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 337,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 306,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 338,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 291,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 339,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 687,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 326,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 226,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 327,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 627,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 328,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 330,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 211,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 331,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 399,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 332,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 664,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 294,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 232,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 295,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 630,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 296,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 396,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 212,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 299,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 379,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 300,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 283,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 294,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 332,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 262,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 393,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 239,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 622,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    0.0,                     !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    0.0,                     !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    6.5611375,               !- Vertex 6 Y-coordinate {m}
    0.0,                     !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    6.5611375,               !- Vertex 7 Y-coordinate {m}
    0.0,                     !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    0.0;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 240,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 357,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 241,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 407,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    6.5611375,               !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    5.3419375,               !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 352,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 254,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 255,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 345,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 378,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 227,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 276,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 285,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 342,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 257,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 343,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 392,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 344,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 335,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 345,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 245,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 346,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 363,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 347,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 360,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 348,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 249,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 349,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 290,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 350,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 380,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 351,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 367,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 352,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 242,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 353,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 224,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 354,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 401,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432,                  !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    16.63779375,             !- Vertex 5 Y-coordinate {m}
    2.7432,                  !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    26.71445,                !- Vertex 6 Y-coordinate {m}
    2.7432,                  !- Vertex 6 Z-coordinate {m}
    44.1880625,              !- Vertex 7 X-coordinate {m}
    26.71445,                !- Vertex 7 Y-coordinate {m}
    2.7432,                  !- Vertex 7 Z-coordinate {m}
    44.1880625,              !- Vertex 8 X-coordinate {m}
    16.63779375,             !- Vertex 8 Y-coordinate {m}
    2.7432;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 355,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 620,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0.0,                     !- Vertex 4 Z-coordinate {m}
    5.7229375,               !- Vertex 5 X-coordinate {m}
    26.71445,                !- Vertex 5 Y-coordinate {m}
    0.0,                     !- Vertex 5 Z-coordinate {m}
    5.7229375,               !- Vertex 6 X-coordinate {m}
    16.63779375,             !- Vertex 6 Y-coordinate {m}
    0.0,                     !- Vertex 6 Z-coordinate {m}
    4.5037375,               !- Vertex 7 X-coordinate {m}
    16.63779375,             !- Vertex 7 Y-coordinate {m}
    0.0,                     !- Vertex 7 Z-coordinate {m}
    4.5037375,               !- Vertex 8 X-coordinate {m}
    27.93365,                !- Vertex 8 Y-coordinate {m}
    0.0;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 391,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 374,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 288,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 321,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 289,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 402,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 338,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 292,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 301,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 293,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 284,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 353,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 225,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 184,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 326,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 248,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 228,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 230,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 329,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 377,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 372,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 378,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 246,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 379,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 299,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 380,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 350,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 382,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 403,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 384,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 631,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 365,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 371,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 366,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 367,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0822125,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    10.0822125,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 368,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 369,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 370,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 629,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    4.5037375,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    4.5037375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 343,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5037375,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    4.5037375,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    10.0822125,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    10.0822125,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 303,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 261,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 313,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 281,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 685,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 282,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 283,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 231,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 284,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 293,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 285,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 341,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 286,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 274,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 258,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 309,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 628,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 310,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 273,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 311,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 414,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 312,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 268,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 313,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4795,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    26.4795,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    26.4795,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    26.4795,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 356,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 218,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 357,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 240,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 358,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 359,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 360,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 347,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 361,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 233,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 362,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 404,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 363,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 346,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7229375,               !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    5.7229375,               !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 364,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 625,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    5.7229375,               !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    5.7229375,               !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 348,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    16.63779375,             !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    16.63779375,             !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 264,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 270,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 252,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 618,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 253,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 409,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 243,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    6.5611375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    6.5611375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 244,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    6.5611375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    6.5611375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    44.1880625,              !- Vertex 3 X-coordinate {m}
    16.63779375,             !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    44.1880625,              !- Vertex 4 X-coordinate {m}
    16.63779375,             !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 342,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.1880625,              !- Vertex 1 X-coordinate {m}
    26.71445,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    44.1880625,              !- Vertex 2 X-coordinate {m}
    26.71445,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    26.71445,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    26.71445,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 371,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 365,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 372,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 377,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 373,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 374,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 391,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.392025,               !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    12.392025,               !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    45.4072625,              !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    45.4072625,              !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 375,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 398,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    27.93365,                !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    27.93365,                !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 376,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 632,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.4072625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    45.4072625,              !- Vertex 2 X-coordinate {m}
    27.93365,                !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    12.392025,               !- Vertex 3 X-coordinate {m}
    27.93365,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    12.392025,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 210,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 626,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 330,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 297,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-8.06,  !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0692625,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    8.0692625,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    41.8417375,              !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    41.8417375,              !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 214,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 314,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 247,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.5735,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    16.5735,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    8.0692625,               !- Vertex 3 X-coordinate {m}
    5.34193749999998,        !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    8.0692625,               !- Vertex 4 X-coordinate {m}
    5.34193749999998,        !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.8417375,              !- Vertex 1 X-coordinate {m}
    5.34193749999998,        !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    41.8417375,              !- Vertex 2 X-coordinate {m}
    5.34193749999998,        !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.3375,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.3375,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 394,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 236,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.3375,                 !- Vertex 1 X-coordinate {m}
    5.3419375,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.3375,                 !- Vertex 2 X-coordinate {m}
    5.3419375,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    16.5735,                 !- Vertex 3 X-coordinate {m}
    5.3419375,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    16.5735,                 !- Vertex 4 X-coordinate {m}
    5.3419375,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 301,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 292,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.310225,               !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.310225,               !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 302,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 686,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 303,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 278,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 304,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 408,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4315,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    23.4315,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.74319999999999,        !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.74319999999999,        !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 305,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 216,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    23.4315,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    23.4315,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 306,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 337,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.310225,               !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.310225,               !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 307,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 386,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.74319999999999,        !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.74319999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 385,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 333,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 307,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 358,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 388,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 222,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.3543,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.3543,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    18.0975,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    18.0975,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 389,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 400,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 390,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 619,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.0975,                 !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    18.0975,                 !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    15.3543,                 !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    15.3543,                 !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 265,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 624,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 263,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 267,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Surface 412,             !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 268,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 312,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9292625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    30.9292625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    11.0410625,              !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    11.0410625,              !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 269,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 271,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    22.234525,               !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    22.234525,               !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    30.9292625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    30.9292625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 270,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 251,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.6724625,              !- Vertex 1 X-coordinate {m}
    11.0410625,              !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    33.6724625,              !- Vertex 2 X-coordinate {m}
    11.0410625,              !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    33.6724625,              !- Vertex 3 X-coordinate {m}
    22.234525,               !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    33.6724625,              !- Vertex 4 X-coordinate {m}
    22.234525,               !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 328,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,                  !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.33715021841837,        !- Vertex 1 Z-coordinate {m}
    0.0254,                  !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    8.0438625,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    8.0438625,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.33715021841837;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 664,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.3165375,               !- Vertex 1 Y-coordinate {m}
    2.34142192620342,        !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.3165375,               !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0253999999999994,      !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0253999999999994,      !- Vertex 4 Y-coordinate {m}
    2.34142192620342;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 298,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    0.0254,                  !- Vertex 1 Y-coordinate {m}
    2.34142192620342,        !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    0.0254,                  !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    5.3165375,               !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    5.3165375,               !- Vertex 4 Y-coordinate {m}
    2.34142192620342;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 300,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    41.8671375,              !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.33715021841837,        !- Vertex 1 Z-coordinate {m}
    41.8671375,              !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    49.8856,                 !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    49.8856,                 !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.33715021841837;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 228,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4783375,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.34378597698995,        !- Vertex 1 Z-coordinate {m}
    4.4783375,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    0.0253999999999994,      !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    0.0253999999999994,      !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.34378597698995;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 229,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    33.2486,                 !- Vertex 1 Y-coordinate {m}
    2.33124628127928,        !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    33.2486,                 !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    5.3673375,               !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    5.3673375,               !- Vertex 4 Y-coordinate {m}
    2.33124628127928;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 329,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.8856,                 !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.34378597698995,        !- Vertex 1 Z-coordinate {m}
    49.8856,                 !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    45.4326625,              !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    45.4326625,              !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.34378597698995;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 381,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,                  !- Vertex 1 X-coordinate {m}
    5.3673375,               !- Vertex 1 Y-coordinate {m}
    2.33124628127928,        !- Vertex 1 Z-coordinate {m}
    49.911,                  !- Vertex 2 X-coordinate {m}
    5.3673375,               !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    49.911,                  !- Vertex 3 X-coordinate {m}
    33.2486,                 !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    49.911,                  !- Vertex 4 X-coordinate {m}
    33.2486,                 !- Vertex 4 Y-coordinate {m}
    2.33124628127928;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 366,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.366625,               !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.337341580292,          !- Vertex 1 Z-coordinate {m}
    12.366625,               !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    4.5291375,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    4.5291375,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.337341580292;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 373,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.3818625,              !- Vertex 1 X-coordinate {m}
    33.274,                  !- Vertex 1 Y-coordinate {m}
    2.33087876062609,        !- Vertex 1 Z-coordinate {m}
    45.3818625,              !- Vertex 2 X-coordinate {m}
    33.274,                  !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    12.417425,               !- Vertex 3 X-coordinate {m}
    33.274,                  !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    12.417425,               !- Vertex 4 X-coordinate {m}
    33.274,                  !- Vertex 4 Y-coordinate {m}
    2.33087876062609;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Construction Name
    Surface 213,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.0946625,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    2.33083349358599,        !- Vertex 1 Z-coordinate {m}
    8.0946625,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    1.0207625,               !- Vertex 2 Z-coordinate {m}
    41.8163375,              !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    1.0207625,               !- Vertex 3 Z-coordinate {m}
    41.8163375,              !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    2.33083349358599;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    ActiveStorage_Mid_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList Name
    72.37050042;             !- Surface Area {m2}

InternalMass,
    ActiveStorage_Mid_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList Name
    64.447865055625;         !- Surface Area {m2}

InternalMass,
    ActiveStorage_Mid_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList Name
    64.447865055625;         !- Surface Area {m2}

InternalMass,
    ActiveStorage_Mid_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList Name
    26.48464461125;          !- Surface Area {m2}

InternalMass,
    ConfRoom_Mid_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    86.2109918921875;        !- Surface Area {m2}

InternalMass,
    ConfRoom_Mid_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    86.2109918921875;        !- Surface Area {m2}

InternalMass,
    Corridor_Mid_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone or ZoneList Name
    148.88099256;            !- Surface Area {m2}

InternalMass,
    Corridor_Mid_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone or ZoneList Name
    148.88099256;            !- Surface Area {m2}

InternalMass,
    Dining_Mid Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Mid ZN,           !- Zone or ZoneList Name
    45.88585580875;          !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Mid_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    251.597354667187;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Mid_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    251.597354667187;        !- Surface Area {m2}

InternalMass,
    EnclosedOffice_Mid_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    84.25243230125;          !- Surface Area {m2}

InternalMass,
    Lobby_Mid Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Mid ZN,            !- Zone or ZoneList Name
    122.854593;              !- Surface Area {m2}

InternalMass,
    Mechanical_Mid Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Mid ZN,       !- Zone or ZoneList Name
    99.6164993553125;        !- Surface Area {m2}

InternalMass,
    OpenOffice_Mid_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList Name
    388.207716526563;        !- Surface Area {m2}

InternalMass,
    OpenOffice_Mid_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList Name
    423.84834585;            !- Surface Area {m2}

InternalMass,
    OpenOffice_Mid_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    352.62584716625;         !- Surface Area {m2}

InternalMass,
    OpenOffice_Mid_4 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    360.820901340624;        !- Surface Area {m2}

InternalMass,
    Restroom_Mid Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Mid ZN,         !- Zone or ZoneList Name
    119.41185795;            !- Surface Area {m2}

InternalMass,
    Stair_Mid_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_1 ZN,          !- Zone or ZoneList Name
    61.41181266;             !- Surface Area {m2}

InternalMass,
    Stair_Mid_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_2 ZN,          !- Zone or ZoneList Name
    61.41181266;             !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    MediumOffice - ClosedOffice Lights,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Conference Lights,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Corridor Lights,  !- Name
    MediumOffice - Corridor, !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Dining Lights,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Elec/MechRoom Lights,  !- Name
    MediumOffice - Elec/MechRoom,  !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Lobby Lights,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - OpenOffice Lights,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Restroom Lights,  !- Name
    MediumOffice - Restroom, !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Stair Lights,  !- Name
    MediumOffice - Stair,    !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    MediumOffice - Storage Lights,  !- Name
    MediumOffice - Storage,  !- Zone or ZoneList Name
    OfficeMedium BLDG_LIGHT_SCH_2004,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    ConfRoom_Mid_1 Infiltration,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ConfRoom_Mid_2 Infiltration,  !- Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_1 Infiltration,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_2 Infiltration,  !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_3 Infiltration,  !- Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_3 Infiltration,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_4 Infiltration,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00102523210129173,     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

