
Version,
  23.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -MediumOfficeDetailed-ASHRAE 169-2013-5B created: 2023-06-22 23:55:44 -0700, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  ActiveStorage_Bot_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Bot_1,                    !- Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

SpaceList,
  MediumOffice - Storage,                 !- Name
  ActiveStorage_Bot_2,                    !- Space Name 1
  ActiveStorage_Bot_4,                    !- Space Name 2
  ActiveStorage_Mid_4,                    !- Space Name 3
  ActiveStorage_Mid_2,                    !- Space Name 4
  ActiveStorage_Bot_3,                    !- Space Name 5
  ActiveStorage_Bot_1,                    !- Space Name 6
  ActiveStorage_Mid_1,                    !- Space Name 7
  ActiveStorage_Top_2,                    !- Space Name 8
  ActiveStorage_Mid_3,                    !- Space Name 9
  ActiveStorage_Top_4,                    !- Space Name 10
  ActiveStorage_Top_3,                    !- Space Name 11
  ActiveStorage_Top_1;                    !- Space Name 12

Lights,
  MediumOffice - Storage Lights,          !- Name
  MediumOffice - Storage,                 !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  ActiveStorage_Bot_1 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 3619,      !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1,                    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_1 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_v,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_1 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Bot - Wall 180_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_1 - Wall 000_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Bot_1 - Wall 180_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_1 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Bot - Wall 270_b,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_1 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 000_d,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_1 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_1 - Wall 090_c,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_1,                    !- Space or SpaceList Name
  72.37050042;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_1 ZN Thermostat,      !- Name
  ActiveStorage_Bot_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Bot_1 ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 1,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  15.0444444444444,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  20.4444444444444,                       !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  15.6;                                   !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  20.4444444444444,                       !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  15.6;                                   !- Value Until Time 7

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day 1, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  27.2555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  24.5555555555556,                       !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  24,                                     !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  26.7;                                   !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  24.5555555555556,                       !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  24,                                     !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  26.7;                                   !- Value Until Time 7

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day 1, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_1 ZN,                 !- Zone Name
  ActiveStorage_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Bot_1 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Bot_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_1 ZN Inlet Node List, !- Name
  ActiveStorage_Bot_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Bot_1 ZN Return Node List, !- Name
  ActiveStorage_Bot_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_1 ZN VAV Terminal, !- Name
  ActiveStorage_Bot_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Bot_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Bot_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Bot_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Bot_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Bot_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Bot_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.389,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.389;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Bot_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Bot_1 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Controller:MechanicalVentilation,
  23 Zone PVAV Ventilation Controller,    !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Bot_1 ZN,                 !- Zone or ZoneList Name 1
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  ActiveStorage_Bot_2 ZN,                 !- Zone or ZoneList Name 2
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 2
  ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ActiveStorage_Bot_3 ZN,                 !- Zone or ZoneList Name 3
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 3
  ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ActiveStorage_Bot_4 ZN,                 !- Zone or ZoneList Name 4
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 4
  ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name 5
  MediumOffice - Classroom Ventilation,   !- Design Specification Outdoor Air Object Name 5
  ClassRoom_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name 6
  MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
  ConfRoom_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name 7
  MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 7
  ConfRoom_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Corridor_Bot_1 ZN,                      !- Zone or ZoneList Name 8
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 8
  Corridor_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Corridor_Bot_2 ZN,                      !- Zone or ZoneList Name 9
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 9
  Corridor_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Dining_Bot ZN,                          !- Zone or ZoneList Name 10
  MediumOffice - Dining Ventilation,      !- Design Specification Outdoor Air Object Name 10
  Dining_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Bot_1 ZN,                !- Zone or ZoneList Name 11
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Bot_2 ZN,                !- Zone or ZoneList Name 12
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  EnclosedOffice_Bot_3 ZN,                !- Zone or ZoneList Name 13
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 13
  EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  EnclosedOffice_Bot_4 ZN,                !- Zone or ZoneList Name 14
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 14
  EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  Lobby_Bot ZN,                           !- Zone or ZoneList Name 15
  MediumOffice - Lobby Ventilation,       !- Design Specification Outdoor Air Object Name 15
  Lobby_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  Lounge_Bot ZN,                          !- Zone or ZoneList Name 16
  MediumOffice - Lobby Ventilation,       !- Design Specification Outdoor Air Object Name 16
  Lounge_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  Mechanical_Bot ZN,                      !- Zone or ZoneList Name 17
  MediumOffice - Elec/MechRoom Ventilation, !- Design Specification Outdoor Air Object Name 17
  Mechanical_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  OpenOffice_Bot_1 ZN,                    !- Zone or ZoneList Name 18
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
  OpenOffice_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  OpenOffice_Bot_2 ZN,                    !- Zone or ZoneList Name 19
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 19
  OpenOffice_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  OpenOffice_Bot_3 ZN,                    !- Zone or ZoneList Name 20
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 20
  OpenOffice_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Restroom_Bot ZN,                        !- Zone or ZoneList Name 21
  MediumOffice - Restroom Ventilation,    !- Design Specification Outdoor Air Object Name 21
  Restroom_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  Stair_Bot_1 ZN,                         !- Zone or ZoneList Name 22
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 22
  Stair_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  Stair_Bot_2 ZN,                         !- Zone or ZoneList Name 23
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 23
  Stair_Bot_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 23

DesignSpecification:OutdoorAir,
  MediumOffice - Storage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Bot_1 ZN DSOA Space List, !- Name
  ActiveStorage_Bot_1,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Bot_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Bot_2,                    !- Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Bot_2 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 3222,      !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2,                    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_2 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_h,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_2 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Bot_2 - Wall 180_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_2 - Wall 000_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Bot - Wall 180_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_2 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_2 - Wall 270_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_2 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 000_e,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_2 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Bot - Wall 090_c,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_2,                    !- Space or SpaceList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_2 ZN Thermostat,      !- Name
  ActiveStorage_Bot_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Bot_2 ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 2,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_2 ZN,                 !- Zone Name
  ActiveStorage_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Bot_2 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Bot_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_2 ZN Inlet Node List, !- Name
  ActiveStorage_Bot_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Bot_2 ZN Return Node List, !- Name
  ActiveStorage_Bot_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_2 ZN VAV Terminal, !- Name
  ActiveStorage_Bot_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Bot_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Bot_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Bot_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Bot_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Bot_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Bot_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.373,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.373;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Bot_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Bot_2 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Bot_2 ZN DSOA Space List, !- Name
  ActiveStorage_Bot_2,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Bot_3 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Bot_3,                    !- Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Bot_3 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 3222,      !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3,                    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_3 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_o,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_3 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 180_h,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_3 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_2 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_3 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Bot_2 - Wall 000_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_3 - Wall 180_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Bot - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_3 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Bot - Wall 090_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_3,                    !- Space or SpaceList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_3 ZN Thermostat,      !- Name
  ActiveStorage_Bot_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Bot_3 ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 3,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_3 ZN,                 !- Zone Name
  ActiveStorage_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Bot_3 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Bot_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_3 ZN Inlet Node List, !- Name
  ActiveStorage_Bot_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Bot_3 ZN Return Node List, !- Name
  ActiveStorage_Bot_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_3 ZN VAV Terminal, !- Name
  ActiveStorage_Bot_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_3 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_3 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Bot_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Bot_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Bot_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Bot_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Bot_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Bot_3 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.373,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.373;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Bot_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Bot_3 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Bot_3 ZN DSOA Space List, !- Name
  ActiveStorage_Bot_3,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Bot_4 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Bot_4,                    !- Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Bot_4 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 1324,      !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4,                    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_4 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_j,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_4 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 180_e,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_4 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Bot - Wall 270_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_4 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Bot - Wall 000_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_4 - Wall 180_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Bot_1 - Wall 000_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Bot_4 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_1 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Bot_4 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Bot_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_4,                    !- Space or SpaceList Name
  26.48464461125;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Bot_4 ZN Thermostat,      !- Name
  ActiveStorage_Bot_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Bot_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Bot_4 ZN Thermostat Schedule, !- Name
  ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Bot_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 4,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Bot_4 ZN,                 !- Zone Name
  ActiveStorage_Bot_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Bot_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Bot_4 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Bot_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Bot_4 ZN Inlet Node List, !- Name
  ActiveStorage_Bot_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Bot_4 ZN Return Node List, !- Name
  ActiveStorage_Bot_4 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Bot_4 ZN VAV Terminal, !- Name
  ActiveStorage_Bot_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Bot_4 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Bot_4 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Bot_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Bot_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Bot_4 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Bot_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Bot_4 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Bot_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Bot_4 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.448,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.448;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Bot_4 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Bot_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Bot_4 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Bot_4 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Bot_4 ZN DSOA Space List, !- Name
  ActiveStorage_Bot_4,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Mid_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Mid_1,                    !- Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Mid_1 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_e,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_1 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_n,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_1 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Mid - Wall 180_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_1 - Wall 000_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_1 - Wall 180_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_1 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - Wall 270_c,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_1 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 000_e,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_1 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - Wall 090_c,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_1,                    !- Space or SpaceList Name
  72.37050042;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_1 ZN Thermostat,      !- Name
  ActiveStorage_Mid_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Mid_1 ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 5,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_1 ZN,                 !- Zone Name
  ActiveStorage_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Mid_1 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Mid_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_1 ZN Inlet Node List, !- Name
  ActiveStorage_Mid_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Mid_1 ZN Return Node List, !- Name
  ActiveStorage_Mid_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_1 ZN VAV Terminal, !- Name
  ActiveStorage_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Mid_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Mid_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Mid_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Mid_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Mid_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.501,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.501;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Mid_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Mid_1 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Controller:MechanicalVentilation,
  21 Zone PVAV Ventilation Controller,    !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Mid_1 ZN,                 !- Zone or ZoneList Name 1
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  ActiveStorage_Mid_2 ZN,                 !- Zone or ZoneList Name 2
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 2
  ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ActiveStorage_Mid_3 ZN,                 !- Zone or ZoneList Name 3
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 3
  ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ActiveStorage_Mid_4 ZN,                 !- Zone or ZoneList Name 4
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 4
  ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name 5
  MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 5
  ConfRoom_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name 6
  MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
  ConfRoom_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Corridor_Mid_1 ZN,                      !- Zone or ZoneList Name 7
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 7
  Corridor_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Corridor_Mid_2 ZN,                      !- Zone or ZoneList Name 8
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 8
  Corridor_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Dining_Mid ZN,                          !- Zone or ZoneList Name 9
  MediumOffice - Dining Ventilation,      !- Design Specification Outdoor Air Object Name 9
  Dining_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  EnclosedOffice_Mid_1 ZN,                !- Zone or ZoneList Name 10
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 10
  EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Mid_2 ZN,                !- Zone or ZoneList Name 11
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Mid_3 ZN,                !- Zone or ZoneList Name 12
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Lobby_Mid ZN,                           !- Zone or ZoneList Name 13
  MediumOffice - Lobby Ventilation,       !- Design Specification Outdoor Air Object Name 13
  Lobby_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  Mechanical_Mid ZN,                      !- Zone or ZoneList Name 14
  MediumOffice - Elec/MechRoom Ventilation, !- Design Specification Outdoor Air Object Name 14
  Mechanical_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  OpenOffice_Mid_1 ZN,                    !- Zone or ZoneList Name 15
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 15
  OpenOffice_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  OpenOffice_Mid_2 ZN,                    !- Zone or ZoneList Name 16
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 16
  OpenOffice_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  OpenOffice_Mid_3 ZN,                    !- Zone or ZoneList Name 17
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 17
  OpenOffice_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  OpenOffice_Mid_4 ZN,                    !- Zone or ZoneList Name 18
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
  OpenOffice_Mid_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Restroom_Mid ZN,                        !- Zone or ZoneList Name 19
  MediumOffice - Restroom Ventilation,    !- Design Specification Outdoor Air Object Name 19
  Restroom_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  Stair_Mid_1 ZN,                         !- Zone or ZoneList Name 20
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 20
  Stair_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Stair_Mid_2 ZN,                         !- Zone or ZoneList Name 21
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 21
  Stair_Mid_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 21

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Mid_1 ZN DSOA Space List, !- Name
  ActiveStorage_Mid_1,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Mid_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Mid_2,                    !- Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Mid_2 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_g,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_2 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_t,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_2 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Mid - Wall 180_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_2 - Wall 000_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_2 - Wall 180_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_2 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_2 - Wall 270_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_2 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 000_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_2 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - Wall 090_b,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_2,                    !- Space or SpaceList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_2 ZN Thermostat,      !- Name
  ActiveStorage_Mid_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Mid_2 ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 6,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_2 ZN,                 !- Zone Name
  ActiveStorage_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Mid_2 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Mid_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_2 ZN Inlet Node List, !- Name
  ActiveStorage_Mid_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Mid_2 ZN Return Node List, !- Name
  ActiveStorage_Mid_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_2 ZN VAV Terminal, !- Name
  ActiveStorage_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Mid_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Mid_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Mid_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Mid_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Mid_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.491,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.491;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Mid_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Mid_2 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Mid_2 ZN DSOA Space List, !- Name
  ActiveStorage_Mid_2,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Mid_3 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Mid_3,                    !- Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Mid_3 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_3 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_j,              !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_3 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 180_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_3 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_2 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_3 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_2 - Wall 000_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_3 - Wall 180_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Mid - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_3 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - Wall 090_c,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_3,                    !- Space or SpaceList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_3 ZN Thermostat,      !- Name
  ActiveStorage_Mid_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Mid_3 ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 7,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_3 ZN,                 !- Zone Name
  ActiveStorage_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Mid_3 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Mid_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_3 ZN Inlet Node List, !- Name
  ActiveStorage_Mid_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Mid_3 ZN Return Node List, !- Name
  ActiveStorage_Mid_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_3 ZN VAV Terminal, !- Name
  ActiveStorage_Mid_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_3 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_3 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Mid_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Mid_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Mid_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Mid_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Mid_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Mid_3 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.491,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.491;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Mid_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Mid_3 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Mid_3 ZN DSOA Space List, !- Name
  ActiveStorage_Mid_3,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Mid_4 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Mid_4,                    !- Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Mid_4 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_t,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_4 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_i,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_4 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 180_f,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_4 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Mid - Wall 270_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_4 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Mid - Wall 000_b,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_4 - Wall 180_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_1 - Wall 000_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Mid_4 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - Wall 090_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Mid_4 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Mid_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_4,                    !- Space or SpaceList Name
  26.48464461125;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Mid_4 ZN Thermostat,      !- Name
  ActiveStorage_Mid_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Mid_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Mid_4 ZN Thermostat Schedule, !- Name
  ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Mid_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 8,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Mid_4 ZN,                 !- Zone Name
  ActiveStorage_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Mid_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Mid_4 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Mid_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Mid_4 ZN Inlet Node List, !- Name
  ActiveStorage_Mid_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Mid_4 ZN Return Node List, !- Name
  ActiveStorage_Mid_4 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Mid_4 ZN VAV Terminal, !- Name
  ActiveStorage_Mid_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Mid_4 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Mid_4 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Mid_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Mid_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Mid_4 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Mid_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Mid_4 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Mid_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Mid_4 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.418,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.418;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Mid_4 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Mid_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Mid_4 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Mid_4 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Mid_4 ZN DSOA Space List, !- Name
  ActiveStorage_Mid_4,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Top_1 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Top_1,                    !- Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Top_1 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_k,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_1 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_s,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_1 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Top - Wall 180_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_1 - Wall 000_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Top_1 - Wall 180_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_1 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Top - Wall 270_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_1 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 000_f,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_1 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_1 - Wall 090_c,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_1 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_1,                    !- Space or SpaceList Name
  72.37050042;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_1 ZN Thermostat,      !- Name
  ActiveStorage_Top_1 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Top_1 ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 9,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_1 ZN,                 !- Zone Name
  ActiveStorage_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Top_1 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Top_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_1 ZN Inlet Node List, !- Name
  ActiveStorage_Top_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Top_1 ZN Return Node List, !- Name
  ActiveStorage_Top_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_1 ZN VAV Terminal, !- Name
  ActiveStorage_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_1 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_1 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Top_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Top_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Top_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Top_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Top_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Top_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.466,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.466;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Top_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_1 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Top_1 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Top_1 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Controller:MechanicalVentilation,
  21 Zone PVAV 1 Ventilation Controller,  !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage_Top_1 ZN,                 !- Zone or ZoneList Name 1
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 1
  ActiveStorage_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  ActiveStorage_Top_2 ZN,                 !- Zone or ZoneList Name 2
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 2
  ActiveStorage_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  ActiveStorage_Top_3 ZN,                 !- Zone or ZoneList Name 3
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 3
  ActiveStorage_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  ActiveStorage_Top_4 ZN,                 !- Zone or ZoneList Name 4
  MediumOffice - Storage Ventilation,     !- Design Specification Outdoor Air Object Name 4
  ActiveStorage_Top_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name 5
  MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 5
  ConfRoom_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name 6
  MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
  ConfRoom_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Corridor_Top_1 ZN,                      !- Zone or ZoneList Name 7
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 7
  Corridor_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Corridor_Top_2 ZN,                      !- Zone or ZoneList Name 8
  MediumOffice - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 8
  Corridor_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Dining_Top ZN,                          !- Zone or ZoneList Name 9
  MediumOffice - Dining Ventilation,      !- Design Specification Outdoor Air Object Name 9
  Dining_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  EnclosedOffice_Top_1 ZN,                !- Zone or ZoneList Name 10
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 10
  EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  EnclosedOffice_Top_2 ZN,                !- Zone or ZoneList Name 11
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 11
  EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  EnclosedOffice_Top_3 ZN,                !- Zone or ZoneList Name 12
  MediumOffice - ClosedOffice Ventilation, !- Design Specification Outdoor Air Object Name 12
  EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Lobby_Top ZN,                           !- Zone or ZoneList Name 13
  MediumOffice - Lobby Ventilation,       !- Design Specification Outdoor Air Object Name 13
  Lobby_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  Mechanical_Top ZN,                      !- Zone or ZoneList Name 14
  MediumOffice - Elec/MechRoom Ventilation, !- Design Specification Outdoor Air Object Name 14
  Mechanical_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  OpenOffice_Top_1 ZN,                    !- Zone or ZoneList Name 15
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 15
  OpenOffice_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  OpenOffice_Top_2 ZN,                    !- Zone or ZoneList Name 16
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 16
  OpenOffice_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  OpenOffice_Top_3 ZN,                    !- Zone or ZoneList Name 17
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 17
  OpenOffice_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  OpenOffice_Top_4 ZN,                    !- Zone or ZoneList Name 18
  MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
  OpenOffice_Top_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Restroom_Top ZN,                        !- Zone or ZoneList Name 19
  MediumOffice - Restroom Ventilation,    !- Design Specification Outdoor Air Object Name 19
  Restroom_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  Stair_Top_1 ZN,                         !- Zone or ZoneList Name 20
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 20
  Stair_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Stair_Top_2 ZN,                         !- Zone or ZoneList Name 21
  MediumOffice - Stair Ventilation,       !- Design Specification Outdoor Air Object Name 21
  Stair_Top_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 21

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Top_1 ZN DSOA Space List, !- Name
  ActiveStorage_Top_1,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Top_2 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Top_2,                    !- Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Top_2 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_l,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_2 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_q,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_2 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Top_2 - Wall 180_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_2 - Wall 000_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Top - Wall 180_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_2 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_2 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_2 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 000_e,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_2 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Top - Wall 090_c,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_2 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_2,                    !- Space or SpaceList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_2 ZN Thermostat,      !- Name
  ActiveStorage_Top_2 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Top_2 ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 10,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_2 ZN,                 !- Zone Name
  ActiveStorage_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Top_2 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Top_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_2 ZN Inlet Node List, !- Name
  ActiveStorage_Top_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Top_2 ZN Return Node List, !- Name
  ActiveStorage_Top_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_2 ZN VAV Terminal, !- Name
  ActiveStorage_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_2 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_2 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Top_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Top_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Top_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Top_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Top_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Top_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.46,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.46;                                   !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Top_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_2 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Top_2 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Top_2 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Top_2 ZN DSOA Space List, !- Name
  ActiveStorage_Top_2,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Top_3 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Top_3,                    !- Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Top_3 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_r,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_3 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_t,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_3 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 180_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_3 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_2 - Wall 270_c,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_3 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Top_2 - Wall 000_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_3 - Wall 180_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Top - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_3 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Top - Wall 090_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_3,                    !- Space or SpaceList Name
  64.447865055625;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_3 ZN Thermostat,      !- Name
  ActiveStorage_Top_3 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Top_3 ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 11,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_3 ZN,                 !- Zone Name
  ActiveStorage_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Top_3 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Top_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_3 ZN Inlet Node List, !- Name
  ActiveStorage_Top_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Top_3 ZN Return Node List, !- Name
  ActiveStorage_Top_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_3 ZN VAV Terminal, !- Name
  ActiveStorage_Top_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_3 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_3 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Top_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Top_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Top_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Top_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Top_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Top_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Top_3 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.46,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.46;                                   !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Top_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Top_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Top_3 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Top_3 ZN DSOA Space List, !- Name
  ActiveStorage_Top_3,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ActiveStorage_Top_4 ZN,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ActiveStorage_Top_4,                    !- Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Storage;                 !- Space Type

BuildingSurface:Detailed,
  ActiveStorage_Top_4 - Floor_a,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_q,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_4 - RoofCeiling_a,    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_p,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_4 - Wall 000_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 180_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_4 - Wall 090_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Top - Wall 270_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_4 - Wall 180_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Top - Wall 000_b,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_4 - Wall 180_b,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Top_1 - Wall 000_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Top_4 - Wall 270_a,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_1 - Wall 090_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage_Top_4 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ActiveStorage_Top_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_4,                    !- Space or SpaceList Name
  26.48464461125;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  ActiveStorage_Top_4 ZN Thermostat,      !- Name
  ActiveStorage_Top_4 ZN,                 !- Zone or ZoneList Name
  ActiveStorage_Top_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Storage Thermostat 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ActiveStorage_Top_4 ZN Thermostat Schedule, !- Name
  ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ActiveStorage_Top_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Storage Thermostat 12,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage_Top_4 ZN,                 !- Zone Name
  ActiveStorage_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  ActiveStorage_Top_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage_Top_4 ZN Zone Air Node,   !- Zone Air Node Name
  ActiveStorage_Top_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  ActiveStorage_Top_4 ZN Inlet Node List, !- Name
  ActiveStorage_Top_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ActiveStorage_Top_4 ZN Return Node List, !- Name
  ActiveStorage_Top_4 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ActiveStorage_Top_4 ZN VAV Terminal, !- Name
  ActiveStorage_Top_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage_Top_4 ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage_Top_4 ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ActiveStorage_Top_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ActiveStorage_Top_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ActiveStorage_Top_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage_Top_4 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage_Top_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ActiveStorage_Top_4 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ActiveStorage_Top_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ActiveStorage_Top_4 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.391,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.391;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ActiveStorage_Top_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActiveStorage_Top_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ActiveStorage_Top_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ActiveStorage_Top_4 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ActiveStorage_Top_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ActiveStorage_Top_4 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ActiveStorage_Top_4 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ActiveStorage_Top_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ActiveStorage_Top_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ActiveStorage_Top_4 ZN DSOA Space List, !- Name
  ActiveStorage_Top_4,                    !- Space Name 1
  MediumOffice - Storage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ClassRoom_Bot ZN,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ClassRoom_Bot,                          !- Name
  ClassRoom_Bot ZN,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Classroom;               !- Space Type

SpaceList,
  MediumOffice - Classroom,               !- Name
  ClassRoom_Bot;                          !- Space Name 1

Lights,
  MediumOffice - Classroom Lights,        !- Name
  MediumOffice - Classroom,               !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.6423763958639,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MediumOffice - Classroom People,        !- Name
  MediumOffice - Classroom,               !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.37673686458484,                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  MediumOffice - Classroom Elec Equip,    !- Name
  MediumOffice - Classroom,               !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  ClassRoom_Bot - Floor_a,                !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 558 Area 2979,    !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  ClassRoom_Bot,                          !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 33.274, 0,                  !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ClassRoom_Bot - RoofCeiling_a,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  ClassRoom_Bot,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_p,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 33.274, 2.7432,             !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ClassRoom_Bot - Wall 000_a,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  ClassRoom_Bot,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  10.0822125, 33.274, 0,                  !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ClassRoom_Bot - Wall 000_a - Sub:a,     !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ClassRoom_Bot - Wall 000_a,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0568125, 33.274, 2.34088450691832,   !- X,Y,Z Vertex 1 {m}
  10.0568125, 33.274, 1.0207625,          !- X,Y,Z Vertex 2 {m}
  4.5291375, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  4.5291375, 33.274, 2.34088450691832;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ClassRoom_Bot - Wall 090_a,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  ClassRoom_Bot,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_3 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  10.0822125, 33.274, 0,                  !- X,Y,Z Vertex 3 {m}
  10.0822125, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ClassRoom_Bot - Wall 180_a,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  ClassRoom_Bot,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ClassRoom_Bot - Wall 270_a,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone Name
  ClassRoom_Bot,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_1 - Wall 090_c,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  ClassRoom_Bot Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  ClassRoom_Bot,                          !- Space or SpaceList Name
  59.5820179325;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ClassRoom_Bot Infiltration,             !- Name
  ClassRoom_Bot,                          !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ClassRoom_Bot ZN Thermostat,            !- Name
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  ClassRoom_Bot ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Classroom Thermostat 1,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ClassRoom_Bot ZN Thermostat Schedule,   !- Name
  ClassRoom_Bot ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ClassRoom_Bot ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Classroom Thermostat 1,  !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ClassRoom_Bot ZN,                       !- Zone Name
  ClassRoom_Bot ZN Equipment List,        !- Zone Conditioning Equipment List Name
  ClassRoom_Bot ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ClassRoom_Bot ZN Zone Air Node,         !- Zone Air Node Name
  ClassRoom_Bot ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  ClassRoom_Bot ZN Inlet Node List,       !- Name
  ClassRoom_Bot ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ClassRoom_Bot ZN Return Node List,      !- Name
  ClassRoom_Bot ZN Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ClassRoom_Bot ZN VAV Terminal,      !- Name
  ClassRoom_Bot ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ClassRoom_Bot ZN VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ClassRoom_Bot ZN VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ClassRoom_Bot ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ClassRoom_Bot ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ClassRoom_Bot ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ClassRoom_Bot ZN Electric Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ClassRoom_Bot ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ClassRoom_Bot ZN Electric Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ClassRoom_Bot ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ClassRoom_Bot ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.655,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.655;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ClassRoom_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ClassRoom_Bot ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClassRoom_Bot ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ClassRoom_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ClassRoom_Bot ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ClassRoom_Bot ZN VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ClassRoom_Bot ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ClassRoom_Bot ZN DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ClassRoom_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ClassRoom_Bot ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  MediumOffice - Classroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  ClassRoom_Bot ZN DSOA Space List,       !- Name
  ClassRoom_Bot,                          !- Space Name 1
  MediumOffice - Classroom Ventilation;   !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ConfRoom_Bot_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ConfRoom_Bot_1,                         !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Conference;              !- Space Type

SpaceList,
  MediumOffice - Conference,              !- Name
  ConfRoom_Bot_1,                         !- Space Name 1
  ConfRoom_Bot_2,                         !- Space Name 2
  ConfRoom_Top_2,                         !- Space Name 3
  ConfRoom_Mid_2,                         !- Space Name 4
  ConfRoom_Mid_1,                         !- Space Name 5
  ConfRoom_Top_1;                         !- Space Name 6

Lights,
  MediumOffice - Conference Lights,       !- Name
  MediumOffice - Conference,              !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.4409931042084,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MediumOffice - Conference People,       !- Name
  MediumOffice - Conference,              !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195520835486,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MediumOffice - Conference Elec Equip,   !- Name
  MediumOffice - Conference,              !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  ConfRoom_Bot_1 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 1341 Area 4311,   !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1,                         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_1 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_t,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_1 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 180_d,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_1 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_1 - Wall 180_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_1 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_3 - Wall 270_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_1 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Bot_1 - Wall 180_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Bot_1 - Wall 180_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_1 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Bot_1 - Wall 270_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Bot_1 - Wall 270_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Bot_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_1,                         !- Space or SpaceList Name
  86.2109918921875;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Bot_1 Infiltration,            !- Name
  ConfRoom_Bot_1,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  ConfRoom_Bot_1 ZN DaylightingControls,  !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ConfRoom_Bot_1 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  ConfRoom_Bot_1 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.601,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  ConfRoom_Bot_1 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.347,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  ConfRoom_Bot_1 Daylt Sensor 1,          !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or Space Name
  4.03463125,                             !- X-Coordinate of Reference Point {m}
  1.54251914415612,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  ConfRoom_Bot_1 Daylt Sensor 2,          !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or Space Name
  4.03463125,                             !- X-Coordinate of Reference Point {m}
  3.10840979049643,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  ConfRoom_Bot_1 ZN Thermostat,           !- Name
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Conference Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ConfRoom_Bot_1 ZN Thermostat Schedule,  !- Name
  ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Bot_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Conference Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Bot_1 ZN,                      !- Zone Name
  ConfRoom_Bot_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Bot_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ConfRoom_Bot_1 ZN Zone Air Node,        !- Zone Air Node Name
  ConfRoom_Bot_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Bot_1 ZN Inlet Node List,      !- Name
  ConfRoom_Bot_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ConfRoom_Bot_1 ZN Return Node List,     !- Name
  ConfRoom_Bot_1 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Bot_1 ZN VAV Terminal,     !- Name
  ConfRoom_Bot_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Bot_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Bot_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Bot_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ConfRoom_Bot_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ConfRoom_Bot_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Bot_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ConfRoom_Bot_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Bot_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Bot_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ConfRoom_Bot_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.263,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.263;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ConfRoom_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConfRoom_Bot_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ConfRoom_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ConfRoom_Bot_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Bot_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Bot_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ConfRoom_Bot_1 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Bot_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  MediumOffice - Conference Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  ConfRoom_Bot_1 ZN DSOA Space List,      !- Name
  ConfRoom_Bot_1,                         !- Space Name 1
  MediumOffice - Conference Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ConfRoom_Bot_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ConfRoom_Bot_2,                         !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Conference;              !- Space Type

BuildingSurface:Detailed,
  ConfRoom_Bot_2 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 1341 Area 4311,   !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2,                         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_2 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_2 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_2 - Wall 180_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_2 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 180_e,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_2 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Bot_2 - Wall 090_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Bot_2 - Wall 090_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_2 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Bot_2 - Wall 180_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Bot_2 - Wall 180_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Bot_2 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_4 - Wall 090_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Bot_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_2,                         !- Space or SpaceList Name
  86.2109918921875;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Bot_2 Infiltration,            !- Name
  ConfRoom_Bot_2,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  ConfRoom_Bot_2 ZN DaylightingControls,  !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ConfRoom_Bot_2 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  ConfRoom_Bot_2 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.601,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  ConfRoom_Bot_2 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.347,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  ConfRoom_Bot_2 Daylt Sensor 1,          !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or Space Name
  45.87636875,                            !- X-Coordinate of Reference Point {m}
  1.54251914415612,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  ConfRoom_Bot_2 Daylt Sensor 2,          !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or Space Name
  45.87636875,                            !- X-Coordinate of Reference Point {m}
  3.10840979049643,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  ConfRoom_Bot_2 ZN Thermostat,           !- Name
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Conference Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ConfRoom_Bot_2 ZN Thermostat Schedule,  !- Name
  ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Bot_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Conference Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Bot_2 ZN,                      !- Zone Name
  ConfRoom_Bot_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Bot_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ConfRoom_Bot_2 ZN Zone Air Node,        !- Zone Air Node Name
  ConfRoom_Bot_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Bot_2 ZN Inlet Node List,      !- Name
  ConfRoom_Bot_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ConfRoom_Bot_2 ZN Return Node List,     !- Name
  ConfRoom_Bot_2 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Bot_2 ZN VAV Terminal,     !- Name
  ConfRoom_Bot_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Bot_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Bot_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Bot_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ConfRoom_Bot_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ConfRoom_Bot_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Bot_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ConfRoom_Bot_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Bot_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Bot_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ConfRoom_Bot_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.276,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.276;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ConfRoom_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConfRoom_Bot_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ConfRoom_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ConfRoom_Bot_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Bot_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Bot_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ConfRoom_Bot_2 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Bot_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ConfRoom_Bot_2 ZN DSOA Space List,      !- Name
  ConfRoom_Bot_2,                         !- Space Name 1
  MediumOffice - Conference Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ConfRoom_Mid_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ConfRoom_Mid_1,                         !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Conference;              !- Space Type

BuildingSurface:Detailed,
  ConfRoom_Mid_1 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_m,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_1 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_l,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_1 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_1 - Wall 180_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_1 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 180_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_1 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_4 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_1 - Wall 180_a,            !- Name
