  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Mid_1 - Wall 180_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Mid_1 - Wall 180_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_1 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Mid_1 - Wall 270_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Mid_1 - Wall 270_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Mid_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_1,                         !- Space or SpaceList Name
  86.2109918921875;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Mid_1 Infiltration,            !- Name
  ConfRoom_Mid_1,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  ConfRoom_Mid_1 ZN DaylightingControls,  !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ConfRoom_Mid_1 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  ConfRoom_Mid_1 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.601,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  ConfRoom_Mid_1 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.347,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  ConfRoom_Mid_1 Daylt Sensor 1,          !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or Space Name
  4.03463125,                             !- X-Coordinate of Reference Point {m}
  1.54251914415612,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  ConfRoom_Mid_1 Daylt Sensor 2,          !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or Space Name
  4.03463125,                             !- X-Coordinate of Reference Point {m}
  3.10840979049643,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  ConfRoom_Mid_1 ZN Thermostat,           !- Name
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Conference Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ConfRoom_Mid_1 ZN Thermostat Schedule,  !- Name
  ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Mid_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Conference Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Mid_1 ZN,                      !- Zone Name
  ConfRoom_Mid_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Mid_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ConfRoom_Mid_1 ZN Zone Air Node,        !- Zone Air Node Name
  ConfRoom_Mid_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Mid_1 ZN Inlet Node List,      !- Name
  ConfRoom_Mid_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ConfRoom_Mid_1 ZN Return Node List,     !- Name
  ConfRoom_Mid_1 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Mid_1 ZN VAV Terminal,     !- Name
  ConfRoom_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Mid_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Mid_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Mid_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ConfRoom_Mid_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ConfRoom_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Mid_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ConfRoom_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Mid_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Mid_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ConfRoom_Mid_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.24,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.24;                                   !- Value Until Time 3

Schedule:Week:Daily,
  ConfRoom_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConfRoom_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ConfRoom_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ConfRoom_Mid_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Mid_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Mid_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ConfRoom_Mid_1 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Mid_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ConfRoom_Mid_1 ZN DSOA Space List,      !- Name
  ConfRoom_Mid_1,                         !- Space Name 1
  MediumOffice - Conference Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ConfRoom_Mid_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ConfRoom_Mid_2,                         !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Conference;              !- Space Type

BuildingSurface:Detailed,
  ConfRoom_Mid_2 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_o,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_2 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_o,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_2 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 180_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_2 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_2 - Wall 180_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_2 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Mid_2 - Wall 090_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Mid_2 - Wall 090_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_2 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Mid_2 - Wall 180_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Mid_2 - Wall 180_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Mid_2 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_4 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Mid_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_2,                         !- Space or SpaceList Name
  86.2109918921875;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Mid_2 Infiltration,            !- Name
  ConfRoom_Mid_2,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  ConfRoom_Mid_2 ZN DaylightingControls,  !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ConfRoom_Mid_2 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  ConfRoom_Mid_2 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.601,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  ConfRoom_Mid_2 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.347,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  ConfRoom_Mid_2 Daylt Sensor 1,          !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or Space Name
  45.87636875,                            !- X-Coordinate of Reference Point {m}
  1.54251914415612,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  ConfRoom_Mid_2 Daylt Sensor 2,          !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or Space Name
  45.87636875,                            !- X-Coordinate of Reference Point {m}
  3.10840979049643,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  ConfRoom_Mid_2 ZN Thermostat,           !- Name
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Conference Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ConfRoom_Mid_2 ZN Thermostat Schedule,  !- Name
  ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Mid_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Conference Thermostat 4, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Mid_2 ZN,                      !- Zone Name
  ConfRoom_Mid_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Mid_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ConfRoom_Mid_2 ZN Zone Air Node,        !- Zone Air Node Name
  ConfRoom_Mid_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Mid_2 ZN Inlet Node List,      !- Name
  ConfRoom_Mid_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ConfRoom_Mid_2 ZN Return Node List,     !- Name
  ConfRoom_Mid_2 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Mid_2 ZN VAV Terminal,     !- Name
  ConfRoom_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Mid_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Mid_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Mid_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ConfRoom_Mid_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ConfRoom_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Mid_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ConfRoom_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Mid_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Mid_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ConfRoom_Mid_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.257,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.257;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ConfRoom_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConfRoom_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ConfRoom_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ConfRoom_Mid_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Mid_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Mid_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ConfRoom_Mid_2 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Mid_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ConfRoom_Mid_2 ZN DSOA Space List,      !- Name
  ConfRoom_Mid_2,                         !- Space Name 1
  MediumOffice - Conference Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ConfRoom_Top_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ConfRoom_Top_1,                         !- Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Conference;              !- Space Type

BuildingSurface:Detailed,
  ConfRoom_Top_1 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_m,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_1 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_c,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_1 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 180_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_1 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_1 - Wall 180_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_1 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_4 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_1 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Top_1 - Wall 180_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Top_1 - Wall 180_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_1 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Top_1 - Wall 270_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Top_1 - Wall 270_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Top_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_1,                         !- Space or SpaceList Name
  86.2109918921875;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Top_1 Infiltration,            !- Name
  ConfRoom_Top_1,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  ConfRoom_Top_1 ZN DaylightingControls,  !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ConfRoom_Top_1 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  ConfRoom_Top_1 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.601,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  ConfRoom_Top_1 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.347,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  ConfRoom_Top_1 Daylt Sensor 1,          !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or Space Name
  4.03463125,                             !- X-Coordinate of Reference Point {m}
  1.54251914415612,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  ConfRoom_Top_1 Daylt Sensor 2,          !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or Space Name
  4.03463125,                             !- X-Coordinate of Reference Point {m}
  3.10840979049643,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  ConfRoom_Top_1 ZN Thermostat,           !- Name
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Conference Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ConfRoom_Top_1 ZN Thermostat Schedule,  !- Name
  ConfRoom_Top_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Top_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Conference Thermostat 5, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Top_1 ZN,                      !- Zone Name
  ConfRoom_Top_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Top_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ConfRoom_Top_1 ZN Zone Air Node,        !- Zone Air Node Name
  ConfRoom_Top_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Top_1 ZN Inlet Node List,      !- Name
  ConfRoom_Top_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ConfRoom_Top_1 ZN Return Node List,     !- Name
  ConfRoom_Top_1 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Top_1 ZN VAV Terminal,     !- Name
  ConfRoom_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Top_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Top_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Top_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ConfRoom_Top_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ConfRoom_Top_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Top_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ConfRoom_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Top_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Top_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ConfRoom_Top_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.237,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.237;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ConfRoom_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConfRoom_Top_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ConfRoom_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ConfRoom_Top_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Top_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Top_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ConfRoom_Top_1 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Top_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ConfRoom_Top_1 ZN DSOA Space List,      !- Name
  ConfRoom_Top_1,                         !- Space Name 1
  MediumOffice - Conference Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  ConfRoom_Top_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ConfRoom_Top_2,                         !- Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Conference;              !- Space Type

BuildingSurface:Detailed,
  ConfRoom_Top_2 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ConfRoom_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_d,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_2 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ConfRoom_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_h,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_2 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ConfRoom_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 180_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_2 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ConfRoom_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_2 - Wall 180_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_2 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ConfRoom_Top_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Top_2 - Wall 090_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Top_2 - Wall 090_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_2 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ConfRoom_Top_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ConfRoom_Top_2 - Wall 180_a - Sub:a,    !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  ConfRoom_Top_2 - Wall 180_a,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConfRoom_Top_2 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ConfRoom_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_4 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConfRoom_Top_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_2,                         !- Space or SpaceList Name
  86.2109918921875;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ConfRoom_Top_2 Infiltration,            !- Name
  ConfRoom_Top_2,                         !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  ConfRoom_Top_2 ZN DaylightingControls,  !- Name
  ConfRoom_Top_2 ZN,                      !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ConfRoom_Top_2 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  ConfRoom_Top_2 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.601,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  ConfRoom_Top_2 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.347,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  ConfRoom_Top_2 Daylt Sensor 1,          !- Name
  ConfRoom_Top_2 ZN,                      !- Zone or Space Name
  45.87636875,                            !- X-Coordinate of Reference Point {m}
  1.54251914415612,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  ConfRoom_Top_2 Daylt Sensor 2,          !- Name
  ConfRoom_Top_2 ZN,                      !- Zone or Space Name
  45.87636875,                            !- X-Coordinate of Reference Point {m}
  3.10840979049643,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  ConfRoom_Top_2 ZN Thermostat,           !- Name
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name
  ConfRoom_Top_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Conference Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ConfRoom_Top_2 ZN Thermostat Schedule,  !- Name
  ConfRoom_Top_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ConfRoom_Top_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Conference Thermostat 6, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ConfRoom_Top_2 ZN,                      !- Zone Name
  ConfRoom_Top_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  ConfRoom_Top_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ConfRoom_Top_2 ZN Zone Air Node,        !- Zone Air Node Name
  ConfRoom_Top_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  ConfRoom_Top_2 ZN Inlet Node List,      !- Name
  ConfRoom_Top_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  ConfRoom_Top_2 ZN Return Node List,     !- Name
  ConfRoom_Top_2 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ConfRoom_Top_2 ZN VAV Terminal,     !- Name
  ConfRoom_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ConfRoom_Top_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ConfRoom_Top_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ConfRoom_Top_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  ConfRoom_Top_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ConfRoom_Top_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ConfRoom_Top_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ConfRoom_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  ConfRoom_Top_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ConfRoom_Top_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  ConfRoom_Top_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.255,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.255;                                  !- Value Until Time 3

Schedule:Week:Daily,
  ConfRoom_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConfRoom_Top_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  ConfRoom_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ConfRoom_Top_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ConfRoom_Top_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ConfRoom_Top_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ConfRoom_Top_2 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ConfRoom_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  ConfRoom_Top_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  ConfRoom_Top_2 ZN DSOA Space List,      !- Name
  ConfRoom_Top_2,                         !- Space Name 1
  MediumOffice - Conference Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor_Bot_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_Bot_1,                         !- Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Corridor;                !- Space Type

SpaceList,
  MediumOffice - Corridor,                !- Name
  Corridor_Bot_1,                         !- Space Name 1
  Corridor_Bot_2,                         !- Space Name 2
  Corridor_Top_1,                         !- Space Name 3
  Corridor_Mid_1,                         !- Space Name 4
  Corridor_Mid_2,                         !- Space Name 5
  Corridor_Top_2;                         !- Space Name 6

Lights,
  MediumOffice - Corridor Lights,         !- Name
  MediumOffice - Corridor,                !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  MediumOffice - Corridor Elec Equip,     !- Name
  MediumOffice - Corridor,                !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Corridor_Bot_1 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 7444,      !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 5 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 0;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_q,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 4 {m}
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 180_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 180_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 000_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_2 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 000_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_1 - Wall 180_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 000_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_2 - Wall 180_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 000_f,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_1 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 000_g,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Bot - Wall 180_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_1 - Wall 270_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 090_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_2 - Wall 270_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_3 - Wall 000_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 180_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_4 - Wall 000_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 180_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lounge_Bot - Wall 000_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 180_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Bot_1 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 180_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Bot_2 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_1 - Wall 090_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_1 - Wall 270_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_2 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Bot_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Bot_1 ZN,                      !- Zone or ZoneList Name
  Corridor_Bot_1,                         !- Space or SpaceList Name
  148.88099256;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Bot_1 ZN Thermostat,           !- Name
  Corridor_Bot_1 ZN,                      !- Zone or ZoneList Name
  Corridor_Bot_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Corridor Thermostat 1,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor_Bot_1 ZN Thermostat Schedule,  !- Name
  Corridor_Bot_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Bot_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Corridor Thermostat 1,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Bot_1 ZN,                      !- Zone Name
  Corridor_Bot_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Corridor_Bot_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Corridor_Bot_1 ZN Zone Air Node,        !- Zone Air Node Name
  Corridor_Bot_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Bot_1 ZN Inlet Node List,      !- Name
  Corridor_Bot_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Corridor_Bot_1 ZN Return Node List,     !- Name
  Corridor_Bot_1 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Bot_1 ZN VAV Terminal,     !- Name
  Corridor_Bot_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Bot_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Bot_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Bot_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Corridor_Bot_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Corridor_Bot_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Corridor_Bot_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Bot_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Corridor_Bot_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Corridor_Bot_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Corridor_Bot_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.14,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.14;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Corridor_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Corridor_Bot_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Corridor_Bot_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Corridor_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Corridor_Bot_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Bot_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_Bot_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor_Bot_1 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Corridor_Bot_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  MediumOffice - Corridor Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor_Bot_1 ZN DSOA Space List,      !- Name
  Corridor_Bot_1,                         !- Space Name 1
  MediumOffice - Corridor Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor_Bot_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_Bot_2,                         !- Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Corridor;                !- Space Type

BuildingSurface:Detailed,
  Corridor_Bot_2 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 7444,      !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 4 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 7 {m}
  4.5037375, 27.93365, 0;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_m,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 6 {m}
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_3 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ClassRoom_Bot - Wall 180_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_2 - Wall 270_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 090_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_1 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 180_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 180_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Bot - Wall 000_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 180_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_1 - Wall 000_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 180_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_4 - Wall 000_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 180_f,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_2 - Wall 000_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 180_g,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Bot - Wall 000_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 180_h,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_3 - Wall 000_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_1 - Wall 090_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Bot_2 - Wall 270_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_2 - Wall 090_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Bot_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Bot_2 ZN,                      !- Zone or ZoneList Name
  Corridor_Bot_2,                         !- Space or SpaceList Name
  148.88099256;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Bot_2 ZN Thermostat,           !- Name
  Corridor_Bot_2 ZN,                      !- Zone or ZoneList Name
  Corridor_Bot_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Corridor Thermostat 2,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor_Bot_2 ZN Thermostat Schedule,  !- Name
  Corridor_Bot_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Bot_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Corridor Thermostat 2,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Bot_2 ZN,                      !- Zone Name
  Corridor_Bot_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Corridor_Bot_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Corridor_Bot_2 ZN Zone Air Node,        !- Zone Air Node Name
  Corridor_Bot_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Bot_2 ZN Inlet Node List,      !- Name
  Corridor_Bot_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Corridor_Bot_2 ZN Return Node List,     !- Name
  Corridor_Bot_2 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Bot_2 ZN VAV Terminal,     !- Name
  Corridor_Bot_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Bot_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Bot_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Bot_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Corridor_Bot_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Corridor_Bot_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Corridor_Bot_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Bot_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Corridor_Bot_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Corridor_Bot_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Corridor_Bot_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.14,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.14;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Corridor_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Corridor_Bot_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Corridor_Bot_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Corridor_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Corridor_Bot_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Bot_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_Bot_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor_Bot_2 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Corridor_Bot_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor_Bot_2 ZN DSOA Space List,      !- Name
  Corridor_Bot_2,                         !- Space Name 1
  MediumOffice - Corridor Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor_Mid_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_Mid_1,                         !- Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Corridor;                !- Space Type

BuildingSurface:Detailed,
  Corridor_Mid_1 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_c,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 5 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 0;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_f,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 4 {m}
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_2 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 000_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_2 - Wall 180_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 000_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - Wall 180_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 000_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_1 - Wall 180_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 000_f,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 180_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 000_g,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 180_g,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - Wall 270_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 090_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_2 - Wall 270_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_4 - Wall 0_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 180_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Mid_1 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 180_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Mid_2 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 180_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_4 - Wall 000_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 180_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_4 - Wall 000_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_2 - Wall 090_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_1 - Wall 270_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_1 - Wall 090_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Mid_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Mid_1 ZN,                      !- Zone or ZoneList Name
  Corridor_Mid_1,                         !- Space or SpaceList Name
  148.88099256;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Mid_1 ZN Thermostat,           !- Name
  Corridor_Mid_1 ZN,                      !- Zone or ZoneList Name
  Corridor_Mid_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Corridor Thermostat 3,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor_Mid_1 ZN Thermostat Schedule,  !- Name
  Corridor_Mid_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Mid_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Corridor Thermostat 3,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Mid_1 ZN,                      !- Zone Name
  Corridor_Mid_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Corridor_Mid_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Corridor_Mid_1 ZN Zone Air Node,        !- Zone Air Node Name
  Corridor_Mid_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Mid_1 ZN Inlet Node List,      !- Name
  Corridor_Mid_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Corridor_Mid_1 ZN Return Node List,     !- Name
  Corridor_Mid_1 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Mid_1 ZN VAV Terminal,     !- Name
  Corridor_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Mid_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Mid_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Mid_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Corridor_Mid_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Corridor_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Corridor_Mid_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Corridor_Mid_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Corridor_Mid_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Corridor_Mid_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.139,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.139;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Corridor_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Corridor_Mid_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Corridor_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Corridor_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Corridor_Mid_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Mid_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_Mid_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor_Mid_1 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Corridor_Mid_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor_Mid_1 ZN DSOA Space List,      !- Name
  Corridor_Mid_1,                         !- Space Name 1
  MediumOffice - Corridor Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor_Mid_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_Mid_2,                         !- Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Corridor;                !- Space Type

BuildingSurface:Detailed,
  Corridor_Mid_2 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_j,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 4 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 7 {m}
  4.5037375, 27.93365, 0;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_m,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 6 {m}
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_3 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_3 - Wall 180_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 000_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_3 - Wall 180_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 090_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_2 - Wall 270_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Mid - Wall 000_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 180_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 000_f,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 180_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_3 - Wall 000_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 180_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - Wall 000_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 180_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_2 - Wall 000_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 180_f,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_4 - Wall 000_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 180_g,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 000_g,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 180_h,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - Wall 000_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_2 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Mid_2 - Wall 270_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_1 - Wall 090_c,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Mid_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Mid_2 ZN,                      !- Zone or ZoneList Name
  Corridor_Mid_2,                         !- Space or SpaceList Name
  148.88099256;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Mid_2 ZN Thermostat,           !- Name
  Corridor_Mid_2 ZN,                      !- Zone or ZoneList Name
  Corridor_Mid_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Corridor Thermostat 4,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor_Mid_2 ZN Thermostat Schedule,  !- Name
  Corridor_Mid_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Mid_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Corridor Thermostat 4,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Mid_2 ZN,                      !- Zone Name
  Corridor_Mid_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Corridor_Mid_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Corridor_Mid_2 ZN Zone Air Node,        !- Zone Air Node Name
  Corridor_Mid_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Mid_2 ZN Inlet Node List,      !- Name
  Corridor_Mid_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Corridor_Mid_2 ZN Return Node List,     !- Name
  Corridor_Mid_2 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Mid_2 ZN VAV Terminal,     !- Name
  Corridor_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Mid_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Mid_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Mid_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Corridor_Mid_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Corridor_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Corridor_Mid_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Corridor_Mid_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Corridor_Mid_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Corridor_Mid_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.139,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.139;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Corridor_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Corridor_Mid_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Corridor_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Corridor_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Corridor_Mid_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Mid_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_Mid_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor_Mid_2 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Corridor_Mid_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor_Mid_2 ZN DSOA Space List,      !- Name
  Corridor_Mid_2,                         !- Space Name 1
  MediumOffice - Corridor Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor_Top_1 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_Top_1,                         !- Name
  Corridor_Top_1 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Corridor;                !- Space Type

BuildingSurface:Detailed,
  Corridor_Top_1 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_n,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 5 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 0;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_d,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 4 {m}
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 180_h,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 180_f,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 000_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Top - Wall 180_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 000_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_1 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 000_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_2 - Wall 180_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 000_f,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_1 - Wall 180_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 000_g,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_2 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_1 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 090_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_2 - Wall 270_c,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_4 - Wall 0_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 180_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Top_2 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 180_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Top_1 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 180_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_4 - Wall 000_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 180_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_4 - Wall 000_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_1 - Wall 090_c,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_1 - Wall 270_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_2 - Wall 090_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Top_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Top_1 ZN,                      !- Zone or ZoneList Name
  Corridor_Top_1,                         !- Space or SpaceList Name
  148.88099256;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Top_1 ZN Thermostat,           !- Name
  Corridor_Top_1 ZN,                      !- Zone or ZoneList Name
  Corridor_Top_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Corridor Thermostat 5,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor_Top_1 ZN Thermostat Schedule,  !- Name
  Corridor_Top_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Top_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Corridor Thermostat 5,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Top_1 ZN,                      !- Zone Name
  Corridor_Top_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Corridor_Top_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Corridor_Top_1 ZN Zone Air Node,        !- Zone Air Node Name
  Corridor_Top_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Top_1 ZN Inlet Node List,      !- Name
  Corridor_Top_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Corridor_Top_1 ZN Return Node List,     !- Name
  Corridor_Top_1 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Top_1 ZN VAV Terminal,     !- Name
  Corridor_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Top_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Top_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Top_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Corridor_Top_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Corridor_Top_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Corridor_Top_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Corridor_Top_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Corridor_Top_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Corridor_Top_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.133,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.133;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Corridor_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Corridor_Top_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Corridor_Top_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Corridor_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Corridor_Top_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Top_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_Top_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor_Top_1 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Corridor_Top_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor_Top_1 ZN DSOA Space List,      !- Name
  Corridor_Top_1,                         !- Space Name 1
  MediumOffice - Corridor Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor_Top_2 ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_Top_2,                         !- Name
  Corridor_Top_2 ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Corridor;                !- Space Type

BuildingSurface:Detailed,
  Corridor_Top_2 - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_p,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 4 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 7 {m}
  4.5037375, 27.93365, 0;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_k,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 6 {m}
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_3 - Wall 180_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 000_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_3 - Wall 180_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 000_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_3 - Wall 180_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_2 - Wall 270_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 090_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_1 - Wall 270_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_3 - Wall 000_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 180_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_4 - Wall 000_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 180_c,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_2 - Wall 000_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 180_d,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Top - Wall 000_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 180_e,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_1 - Wall 000_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 180_f,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 180_g,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Top - Wall 000_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 180_h,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_1 - Wall 090_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Top_2 - Wall 270_b,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_2 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Top_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Top_2 ZN,                      !- Zone or ZoneList Name
  Corridor_Top_2,                         !- Space or SpaceList Name
  148.88099256;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Top_2 ZN Thermostat,           !- Name
  Corridor_Top_2 ZN,                      !- Zone or ZoneList Name
  Corridor_Top_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Corridor Thermostat 6,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor_Top_2 ZN Thermostat Schedule,  !- Name
  Corridor_Top_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Top_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Corridor Thermostat 6,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Top_2 ZN,                      !- Zone Name
  Corridor_Top_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Corridor_Top_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Corridor_Top_2 ZN Zone Air Node,        !- Zone Air Node Name
  Corridor_Top_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Top_2 ZN Inlet Node List,      !- Name
  Corridor_Top_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Corridor_Top_2 ZN Return Node List,     !- Name
  Corridor_Top_2 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Top_2 ZN VAV Terminal,     !- Name
  Corridor_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Top_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Top_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Top_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Corridor_Top_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Corridor_Top_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Corridor_Top_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Corridor_Top_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Corridor_Top_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Corridor_Top_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.133,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.133;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Corridor_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Corridor_Top_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Corridor_Top_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Corridor_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Corridor_Top_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Top_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_Top_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor_Top_2 ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Corridor_Top_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor_Top_2 ZN DSOA Space List,      !- Name
  Corridor_Top_2,                         !- Space Name 1
  MediumOffice - Corridor Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Dining_Bot ZN,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Dining_Bot,                             !- Name
  Dining_Bot ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Dining;                  !- Space Type

SpaceList,
  MediumOffice - Dining,                  !- Name
  Dining_Bot,                             !- Space Name 1
  Dining_Mid,                             !- Space Name 2
  Dining_Top;                             !- Space Name 3

Lights,
  MediumOffice - Dining Lights,           !- Name
  MediumOffice - Dining,                  !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MediumOffice - Dining People,           !- Name
  MediumOffice - Dining,                  !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MediumOffice - Dining Elec Equip,       !- Name
  MediumOffice - Dining,                  !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Dining_Bot - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 2294,      !- Construction Name
  Dining_Bot ZN,                          !- Zone Name
  Dining_Bot,                             !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Bot - RoofCeiling_a,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Dining_Bot ZN,                          !- Zone Name
  Dining_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_n,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Bot - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Bot ZN,                          !- Zone Name
  Dining_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 180_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Bot - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Bot ZN,                          !- Zone Name
  Dining_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Bot - Wall 270_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Bot - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Bot ZN,                          !- Zone Name
  Dining_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Bot - Wall 000_b,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Bot - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Bot ZN,                          !- Zone Name
  Dining_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_4 - Wall 090_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Dining_Bot Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Dining_Bot ZN,                          !- Zone or ZoneList Name
  Dining_Bot,                             !- Space or SpaceList Name
  45.88585580875;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  Dining_Bot ZN Thermostat,               !- Name
  Dining_Bot ZN,                          !- Zone or ZoneList Name
  Dining_Bot ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Dining Thermostat 1,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Dining_Bot ZN Thermostat Schedule,      !- Name
  Dining_Bot ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Dining_Bot ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Dining Thermostat 1,     !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Dining_Bot ZN,                          !- Zone Name
  Dining_Bot ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Dining_Bot ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Dining_Bot ZN Zone Air Node,            !- Zone Air Node Name
  Dining_Bot ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Dining_Bot ZN Inlet Node List,          !- Name
  Dining_Bot ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Dining_Bot ZN Return Node List,         !- Name
  Dining_Bot ZN Return Air Node;          !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Dining_Bot ZN VAV Terminal,         !- Name
  Dining_Bot ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Dining_Bot ZN VAV Terminal;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Dining_Bot ZN VAV Terminal,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Dining_Bot ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Dining_Bot ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Dining_Bot ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Dining_Bot ZN Electric Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Dining_Bot ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Dining_Bot ZN Electric Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Dining_Bot ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Dining_Bot ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.189,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.189;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Dining_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Dining_Bot ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dining_Bot ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Dining_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Dining_Bot ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Dining_Bot ZN VAV Terminal,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Dining_Bot ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Dining_Bot ZN DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Dining_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Dining_Bot ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  MediumOffice - Dining Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Dining_Bot ZN DSOA Space List,          !- Name
  Dining_Bot,                             !- Space Name 1
  MediumOffice - Dining Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Dining_Mid ZN,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Dining_Mid,                             !- Name
  Dining_Mid ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Dining;                  !- Space Type

BuildingSurface:Detailed,
  Dining_Mid - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Dining_Mid ZN,                          !- Zone Name
  Dining_Mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_u,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Mid - RoofCeiling_a,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Dining_Mid ZN,                          !- Zone Name
  Dining_Mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_p,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Mid - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Mid ZN,                          !- Zone Name
  Dining_Mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 180_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Mid - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Mid ZN,                          !- Zone Name
  Dining_Mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - Wall 270_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Mid - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Mid ZN,                          !- Zone Name
  Dining_Mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Mid - Wall 000_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Mid - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Mid ZN,                          !- Zone Name
  Dining_Mid,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_4 - Wall 090_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Dining_Mid Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Dining_Mid ZN,                          !- Zone or ZoneList Name
  Dining_Mid,                             !- Space or SpaceList Name
  45.88585580875;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  Dining_Mid ZN Thermostat,               !- Name
  Dining_Mid ZN,                          !- Zone or ZoneList Name
  Dining_Mid ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Dining Thermostat 2,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Dining_Mid ZN Thermostat Schedule,      !- Name
  Dining_Mid ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Dining_Mid ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Dining Thermostat 2,     !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Dining_Mid ZN,                          !- Zone Name
  Dining_Mid ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Dining_Mid ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Dining_Mid ZN Zone Air Node,            !- Zone Air Node Name
  Dining_Mid ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Dining_Mid ZN Inlet Node List,          !- Name
  Dining_Mid ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Dining_Mid ZN Return Node List,         !- Name
  Dining_Mid ZN Return Air Node;          !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Dining_Mid ZN VAV Terminal,         !- Name
  Dining_Mid ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Dining_Mid ZN VAV Terminal;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Dining_Mid ZN VAV Terminal,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Dining_Mid ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Dining_Mid ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Dining_Mid ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Dining_Mid ZN Electric Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Dining_Mid ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Dining_Mid ZN Electric Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Dining_Mid ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Dining_Mid ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.24,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.24;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Dining_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Dining_Mid ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dining_Mid ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Dining_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Dining_Mid ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Dining_Mid ZN VAV Terminal,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Dining_Mid ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Dining_Mid ZN DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Dining_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Dining_Mid ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Dining_Mid ZN DSOA Space List,          !- Name
  Dining_Mid,                             !- Space Name 1
  MediumOffice - Dining Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Dining_Top ZN,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Dining_Top,                             !- Name
  Dining_Top ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Dining;                  !- Space Type

BuildingSurface:Detailed,
  Dining_Top - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Dining_Top ZN,                          !- Zone Name
  Dining_Top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Top - RoofCeiling_a,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Dining_Top ZN,                          !- Zone Name
  Dining_Top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_f,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Top - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Top ZN,                          !- Zone Name
  Dining_Top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 180_g,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Top - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Top ZN,                          !- Zone Name
  Dining_Top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Top - Wall 270_c,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Top - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Top ZN,                          !- Zone Name
  Dining_Top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Top - Wall 000_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Top - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Top ZN,                          !- Zone Name
  Dining_Top,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_4 - Wall 090_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Dining_Top Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Dining_Top ZN,                          !- Zone or ZoneList Name
  Dining_Top,                             !- Space or SpaceList Name
  45.88585580875;                         !- Surface Area {m2}

ZoneControl:Thermostat,
  Dining_Top ZN Thermostat,               !- Name
  Dining_Top ZN,                          !- Zone or ZoneList Name
  Dining_Top ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Dining Thermostat 3,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Dining_Top ZN Thermostat Schedule,      !- Name
  Dining_Top ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Dining_Top ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Dining Thermostat 3,     !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Dining_Top ZN,                          !- Zone Name
  Dining_Top ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Dining_Top ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Dining_Top ZN Zone Air Node,            !- Zone Air Node Name
  Dining_Top ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Dining_Top ZN Inlet Node List,          !- Name
  Dining_Top ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Dining_Top ZN Return Node List,         !- Name
  Dining_Top ZN Return Air Node;          !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Dining_Top ZN VAV Terminal,         !- Name
  Dining_Top ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Dining_Top ZN VAV Terminal;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Dining_Top ZN VAV Terminal,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Dining_Top ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Dining_Top ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Dining_Top ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Dining_Top ZN Electric Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Dining_Top ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Dining_Top ZN Electric Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Dining_Top ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Dining_Top ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.232,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.232;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Dining_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Dining_Top ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dining_Top ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Dining_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Dining_Top ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Dining_Top ZN VAV Terminal,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Dining_Top ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Dining_Top ZN DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Dining_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Dining_Top ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Dining_Top ZN DSOA Space List,          !- Name
  Dining_Top,                             !- Space Name 1
  MediumOffice - Dining Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Bot_1 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Bot_1,                   !- Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

SpaceList,
  MediumOffice - ClosedOffice,            !- Name
  EnclosedOffice_Top_3,                   !- Space Name 1
  EnclosedOffice_Bot_3,                   !- Space Name 2
  EnclosedOffice_Bot_1,                   !- Space Name 3
  EnclosedOffice_Bot_4,                   !- Space Name 4
  EnclosedOffice_Mid_2,                   !- Space Name 5
  EnclosedOffice_Bot_2,                   !- Space Name 6
  EnclosedOffice_Mid_1,                   !- Space Name 7
  EnclosedOffice_Mid_3,                   !- Space Name 8
  EnclosedOffice_Top_2,                   !- Space Name 9
  EnclosedOffice_Top_1;                   !- Space Name 10

Lights,
  MediumOffice - ClosedOffice Lights,     !- Name
  MediumOffice - ClosedOffice,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.96529370836519,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MediumOffice - ClosedOffice People,     !- Name
  MediumOffice - ClosedOffice,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0511285744793712,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MediumOffice - ClosedOffice Elec Equip, !- Name
  MediumOffice - ClosedOffice,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  EnclosedOffice_Bot_1 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 3244 Area 1258,   !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1,                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 33.274, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_1 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_w,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 2 {m}
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_1 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 33.274, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Bot_1 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Bot_1 - Wall 000_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.4783375, 33.274, 2.34378597698995,    !- X,Y,Z Vertex 1 {m}
  4.4783375, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 33.274, 1.0207625,  !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 33.274, 2.34378597698995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_1 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 270_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_1 - Wall 090_b,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 270_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_1 - Wall 090_c,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ClassRoom_Bot - Wall 270_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_1 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Bot_1 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_1 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Bot_1 - Wall 270_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Bot_1 - Wall 270_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2486, 2.33124628127928,           !- X,Y,Z Vertex 1 {m}
  0, 33.2486, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  0, 5.3673375, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  0, 5.3673375, 2.33124628127928;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Bot_1 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Bot_1 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Bot_1,                   !- Space or SpaceList Name
  251.597354667187;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Bot_1 Infiltration,      !- Name
  EnclosedOffice_Bot_1,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Bot_1 ZN Thermostat,     !- Name
  EnclosedOffice_Bot_1 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Bot_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Bot_1 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Bot_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Bot_1 ZN,                !- Zone Name
  EnclosedOffice_Bot_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Bot_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Bot_1 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Bot_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Bot_1 ZN Inlet Node List, !- Name
  EnclosedOffice_Bot_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Bot_1 ZN Return Node List, !- Name
  EnclosedOffice_Bot_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Bot_1 ZN VAV Terminal, !- Name
  EnclosedOffice_Bot_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Bot_1 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Bot_1 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Bot_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Bot_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Bot_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Bot_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Bot_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Bot_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Bot_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.103,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.103;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Bot_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Bot_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Bot_1 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Bot_1 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  MediumOffice - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Bot_1 ZN DSOA Space List, !- Name
  EnclosedOffice_Bot_1,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Bot_2 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Bot_2,                   !- Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Bot_2 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 3244 Area 1258,   !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2,                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_2 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_k,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_2 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Bot_2 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Bot_2 - Wall 000_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.274, 2.34378597698995,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.274, 1.0207625,             !- X,Y,Z Vertex 2 {m}
  45.4326625, 33.274, 1.0207625,          !- X,Y,Z Vertex 3 {m}
  45.4326625, 33.274, 2.34378597698995;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_2 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Bot_2 - Wall 090_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Bot_2 - Wall 090_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 5.3673375, 2.33124628127928,    !- X,Y,Z Vertex 1 {m}
  49.911, 5.3673375, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2486, 1.0207625,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2486, 2.33124628127928;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_2 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Bot_2 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_2 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 090_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_2 - Wall 270_b,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 090_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_2 - Wall 270_c,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_3 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Bot_2 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Bot_2 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Bot_2,                   !- Space or SpaceList Name
  251.597354667187;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Bot_2 Infiltration,      !- Name
  EnclosedOffice_Bot_2,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Bot_2 ZN Thermostat,     !- Name
  EnclosedOffice_Bot_2 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Bot_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Bot_2 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Bot_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Bot_2 ZN,                !- Zone Name
  EnclosedOffice_Bot_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Bot_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Bot_2 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Bot_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Bot_2 ZN Inlet Node List, !- Name
  EnclosedOffice_Bot_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Bot_2 ZN Return Node List, !- Name
  EnclosedOffice_Bot_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Bot_2 ZN VAV Terminal, !- Name
  EnclosedOffice_Bot_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Bot_2 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Bot_2 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Bot_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Bot_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Bot_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Bot_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Bot_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Bot_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Bot_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.113,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.113;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Bot_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Bot_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Bot_2 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Bot_2 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Bot_2 ZN DSOA Space List, !- Name
  EnclosedOffice_Bot_2,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Bot_3 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Bot_3,                   !- Name
  EnclosedOffice_Bot_3 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Bot_3 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 85 Area 4543,     !- Construction Name
  EnclosedOffice_Bot_3 ZN,                !- Zone Name
  EnclosedOffice_Bot_3,                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 1 {m}
  16.5735, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_3 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Bot_3 ZN,                !- Zone Name
  EnclosedOffice_Bot_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_f,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_3 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_3 ZN,                !- Zone Name
  EnclosedOffice_Bot_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 180_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_3 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_3 ZN,                !- Zone Name
  EnclosedOffice_Bot_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lounge_Bot - Wall 270_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  16.5735, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_3 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Bot_3 ZN,                !- Zone Name
  EnclosedOffice_Bot_3,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  16.5735, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.5735, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Bot_3 - Wall 180_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Bot_3 - Wall 180_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0946625, 0, 2.33672379147132,         !- X,Y,Z Vertex 1 {m}
  8.0946625, 0, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  16.5481, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  16.5481, 0, 2.33672379147132;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_3 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_3 ZN,                !- Zone Name
  EnclosedOffice_Bot_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Bot_1 - Wall 090_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Bot_3 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Bot_3 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Bot_3,                   !- Space or SpaceList Name
  90.8582104203125;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Bot_3 Infiltration,      !- Name
  EnclosedOffice_Bot_3,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
