  EnclosedOffice_Bot_3 ZN Thermostat,     !- Name
  EnclosedOffice_Bot_3 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Bot_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Bot_3 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Bot_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Bot_3 ZN,                !- Zone Name
  EnclosedOffice_Bot_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Bot_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Bot_3 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Bot_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Bot_3 ZN Inlet Node List, !- Name
  EnclosedOffice_Bot_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Bot_3 ZN Return Node List, !- Name
  EnclosedOffice_Bot_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Bot_3 ZN VAV Terminal, !- Name
  EnclosedOffice_Bot_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Bot_3 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Bot_3 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Bot_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Bot_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Bot_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Bot_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Bot_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Bot_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Bot_3 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.149,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.149;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Bot_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Bot_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Bot_3 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Bot_3 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Bot_3 ZN DSOA Space List, !- Name
  EnclosedOffice_Bot_3,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Bot_4 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Bot_4,                   !- Name
  EnclosedOffice_Bot_4 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Bot_4 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 85 Area 4543,     !- Construction Name
  EnclosedOffice_Bot_4 ZN,                !- Zone Name
  EnclosedOffice_Bot_4,                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  33.3375, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_4 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Bot_4 ZN,                !- Zone Name
  EnclosedOffice_Bot_4,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_u,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 3 {m}
  33.3375, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_4 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_4 ZN,                !- Zone Name
  EnclosedOffice_Bot_4,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 180_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_4 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_4 ZN,                !- Zone Name
  EnclosedOffice_Bot_4,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Bot_2 - Wall 270_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_4 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Bot_4 ZN,                !- Zone Name
  EnclosedOffice_Bot_4,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.3375, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Bot_4 - Wall 180_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Bot_4 - Wall 180_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3629, 0, 2.33672379147132,           !- X,Y,Z Vertex 1 {m}
  33.3629, 0, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  41.8163375, 0, 1.0207625,               !- X,Y,Z Vertex 3 {m}
  41.8163375, 0, 2.33672379147132;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Bot_4 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Bot_4 ZN,                !- Zone Name
  EnclosedOffice_Bot_4,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lounge_Bot - Wall 090_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.3375, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.3375, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Bot_4 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Bot_4 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Bot_4,                   !- Space or SpaceList Name
  90.8582104203125;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Bot_4 Infiltration,      !- Name
  EnclosedOffice_Bot_4,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Bot_4 ZN Thermostat,     !- Name
  EnclosedOffice_Bot_4 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Bot_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Bot_4 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Bot_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 4, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Bot_4 ZN,                !- Zone Name
  EnclosedOffice_Bot_4 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Bot_4 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Bot_4 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Bot_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Bot_4 ZN Inlet Node List, !- Name
  EnclosedOffice_Bot_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Bot_4 ZN Return Node List, !- Name
  EnclosedOffice_Bot_4 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Bot_4 ZN VAV Terminal, !- Name
  EnclosedOffice_Bot_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Bot_4 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Bot_4 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Bot_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Bot_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Bot_4 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Bot_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Bot_4 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Bot_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Bot_4 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.149,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.149;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Bot_4 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Bot_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Bot_4 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Bot_4 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Bot_4 ZN DSOA Space List, !- Name
  EnclosedOffice_Bot_4,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Mid_1 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Mid_1,                   !- Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Mid_1 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_d,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 33.274, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_1 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_r,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 2 {m}
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_1 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 33.274, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Mid_1 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Mid_1 - Wall 000_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.4783375, 33.274, 2.34378597698995,    !- X,Y,Z Vertex 1 {m}
  4.4783375, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 33.274, 1.0207625,  !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 33.274, 2.34378597698995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_1 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 270_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_1 - Wall 090_b,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_3 - Wall 270_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_1 - Wall 090_c,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 270_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_1 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Mid_1 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_1 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Mid_1 - Wall 270_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Mid_1 - Wall 270_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2486, 2.33124628127928,           !- X,Y,Z Vertex 1 {m}
  0, 33.2486, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  0, 5.3673375, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  0, 5.3673375, 2.33124628127928;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_1 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_1 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Mid_1,                   !- Space or SpaceList Name
  251.597354667187;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Mid_1 Infiltration,      !- Name
  EnclosedOffice_Mid_1,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Mid_1 ZN Thermostat,     !- Name
  EnclosedOffice_Mid_1 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Mid_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Mid_1 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 5, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_1 ZN,                !- Zone Name
  EnclosedOffice_Mid_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Mid_1 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Mid_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_1 ZN Inlet Node List, !- Name
  EnclosedOffice_Mid_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Mid_1 ZN Return Node List, !- Name
  EnclosedOffice_Mid_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_1 ZN VAV Terminal, !- Name
  EnclosedOffice_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_1 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_1 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Mid_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Mid_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Mid_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Mid_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Mid_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.087,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.087;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Mid_1 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Mid_1 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Mid_1 ZN DSOA Space List, !- Name
  EnclosedOffice_Mid_1,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Mid_2 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Mid_2,                   !- Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Mid_2 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_p,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_2 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_q,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_2 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Mid_2 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Mid_2 - Wall 000_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.274, 2.34378597698995,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.274, 1.0207625,             !- X,Y,Z Vertex 2 {m}
  45.4326625, 33.274, 1.0207625,          !- X,Y,Z Vertex 3 {m}
  45.4326625, 33.274, 2.34378597698995;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_2 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Mid_2 - Wall 090_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Mid_2 - Wall 090_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 5.3673375, 2.33124628127928,    !- X,Y,Z Vertex 1 {m}
  49.911, 5.3673375, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2486, 1.0207625,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2486, 2.33124628127928;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_2 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Mid_2 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_2 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 090_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_2 - Wall 270_b,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 090_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_2 - Wall 270_c,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_3 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_2 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_2 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Mid_2,                   !- Space or SpaceList Name
  251.597354667187;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Mid_2 Infiltration,      !- Name
  EnclosedOffice_Mid_2,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Mid_2 ZN Thermostat,     !- Name
  EnclosedOffice_Mid_2 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Mid_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Mid_2 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 6, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_2 ZN,                !- Zone Name
  EnclosedOffice_Mid_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Mid_2 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Mid_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_2 ZN Inlet Node List, !- Name
  EnclosedOffice_Mid_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Mid_2 ZN Return Node List, !- Name
  EnclosedOffice_Mid_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_2 ZN VAV Terminal, !- Name
  EnclosedOffice_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_2 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_2 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Mid_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Mid_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Mid_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Mid_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Mid_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.096,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.096;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Mid_2 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Mid_2 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Mid_2 ZN DSOA Space List, !- Name
  EnclosedOffice_Mid_2,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Mid_3 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Mid_3,                   !- Name
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Mid_3 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  EnclosedOffice_Mid_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_n,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_3 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  EnclosedOffice_Mid_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_k,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_3 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  EnclosedOffice_Mid_3,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Mid_3 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Mid_3 - Wall 000_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.366625, 33.274, 2.337341580292,      !- X,Y,Z Vertex 1 {m}
  12.366625, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  4.5291375, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  4.5291375, 33.274, 2.337341580292;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_3 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  EnclosedOffice_Mid_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_3 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_3 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  EnclosedOffice_Mid_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_3 - Wall 180_b,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  EnclosedOffice_Mid_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 000_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Mid_3 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  EnclosedOffice_Mid_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_1 - Wall 090_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Mid_3 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Mid_3 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Mid_3,                   !- Space or SpaceList Name
  84.25243230125;                         !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Mid_3 Infiltration,      !- Name
  EnclosedOffice_Mid_3,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Mid_3 ZN Thermostat,     !- Name
  EnclosedOffice_Mid_3 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Mid_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Mid_3 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Mid_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 7, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Mid_3 ZN,                !- Zone Name
  EnclosedOffice_Mid_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Mid_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Mid_3 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Mid_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Mid_3 ZN Inlet Node List, !- Name
  EnclosedOffice_Mid_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Mid_3 ZN Return Node List, !- Name
  EnclosedOffice_Mid_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Mid_3 ZN VAV Terminal, !- Name
  EnclosedOffice_Mid_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Mid_3 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Mid_3 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Mid_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Mid_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Mid_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Mid_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Mid_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Mid_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Mid_3 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.172,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.172;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Mid_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Mid_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Mid_3 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Mid_3 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Mid_3 ZN DSOA Space List, !- Name
  EnclosedOffice_Mid_3,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Top_1 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Top_1,                   !- Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Top_1 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_i,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 33.274, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_1 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_i,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 2 {m}
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_1 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 33.274, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Top_1 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Top_1 - Wall 000_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.4783375, 33.274, 2.34378597698995,    !- X,Y,Z Vertex 1 {m}
  4.4783375, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 33.274, 1.0207625,  !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 33.274, 2.34378597698995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_1 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_3 - Wall 270_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_1 - Wall 090_b,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 270_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_1 - Wall 090_c,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 270_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_1 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Top_1 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_1 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Top_1 - Wall 270_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Top_1 - Wall 270_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2486, 2.33124628127928,           !- X,Y,Z Vertex 1 {m}
  0, 33.2486, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  0, 5.3673375, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  0, 5.3673375, 2.33124628127928;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_1 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_1 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Top_1,                   !- Space or SpaceList Name
  251.597354667187;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Top_1 Infiltration,      !- Name
  EnclosedOffice_Top_1,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Top_1 ZN Thermostat,     !- Name
  EnclosedOffice_Top_1 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Top_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Top_1 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 8, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_1 ZN,                !- Zone Name
  EnclosedOffice_Top_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Top_1 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Top_1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_1 ZN Inlet Node List, !- Name
  EnclosedOffice_Top_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Top_1 ZN Return Node List, !- Name
  EnclosedOffice_Top_1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_1 ZN VAV Terminal, !- Name
  EnclosedOffice_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_1 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_1 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Top_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Top_1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Top_1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Top_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Top_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.085,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.085;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Top_1 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Top_1 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Top_1 ZN DSOA Space List, !- Name
  EnclosedOffice_Top_1,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Top_2 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Top_2,                   !- Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Top_2 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_f,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_2 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_j,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_2 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Top_2 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Top_2 - Wall 000_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.274, 2.34378597698995,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.274, 1.0207625,             !- X,Y,Z Vertex 2 {m}
  45.4326625, 33.274, 1.0207625,          !- X,Y,Z Vertex 3 {m}
  45.4326625, 33.274, 2.34378597698995;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_2 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Top_2 - Wall 090_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Top_2 - Wall 090_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 5.3673375, 2.33124628127928,    !- X,Y,Z Vertex 1 {m}
  49.911, 5.3673375, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2486, 1.0207625,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2486, 2.33124628127928;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_2 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Top_2 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_2 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_3 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_2 - Wall 270_b,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 090_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_2 - Wall 270_c,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 090_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_2 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_2 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Top_2,                   !- Space or SpaceList Name
  251.597354667187;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Top_2 Infiltration,      !- Name
  EnclosedOffice_Top_2,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Top_2 ZN Thermostat,     !- Name
  EnclosedOffice_Top_2 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Top_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Top_2 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 9, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_2 ZN,                !- Zone Name
  EnclosedOffice_Top_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Top_2 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Top_2 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_2 ZN Inlet Node List, !- Name
  EnclosedOffice_Top_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Top_2 ZN Return Node List, !- Name
  EnclosedOffice_Top_2 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_2 ZN VAV Terminal, !- Name
  EnclosedOffice_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_2 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_2 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Top_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Top_2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Top_2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Top_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Top_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.095,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.095;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_2 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_2 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Top_2 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Top_2 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Top_2 ZN DSOA Space List, !- Name
  EnclosedOffice_Top_2,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  EnclosedOffice_Top_3 ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EnclosedOffice_Top_3,                   !- Name
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - ClosedOffice;            !- Space Type

BuildingSurface:Detailed,
  EnclosedOffice_Top_3 - Floor_a,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  EnclosedOffice_Top_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_h,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_3 - RoofCeiling_a,   !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  EnclosedOffice_Top_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_n,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_3 - Wall 000_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  EnclosedOffice_Top_3,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EnclosedOffice_Top_3 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  EnclosedOffice_Top_3 - Wall 000_a,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.366625, 33.274, 2.337341580292,      !- X,Y,Z Vertex 1 {m}
  12.366625, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  4.5291375, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  4.5291375, 33.274, 2.337341580292;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_3 - Wall 090_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  EnclosedOffice_Top_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_3 - Wall 270_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_3 - Wall 180_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  EnclosedOffice_Top_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 000_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_3 - Wall 180_b,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  EnclosedOffice_Top_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 000_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Top_3 - Wall 270_a,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  EnclosedOffice_Top_3,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_1 - Wall 090_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice_Top_3 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  EnclosedOffice_Top_3 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Top_3,                   !- Space or SpaceList Name
  84.25243230125;                         !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Top_3 Infiltration,      !- Name
  EnclosedOffice_Top_3,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EnclosedOffice_Top_3 ZN Thermostat,     !- Name
  EnclosedOffice_Top_3 ZN,                !- Zone or ZoneList Name
  EnclosedOffice_Top_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - ClosedOffice Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EnclosedOffice_Top_3 ZN Thermostat Schedule, !- Name
  EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EnclosedOffice_Top_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - ClosedOffice Thermostat 10, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice_Top_3 ZN,                !- Zone Name
  EnclosedOffice_Top_3 ZN Equipment List, !- Zone Conditioning Equipment List Name
  EnclosedOffice_Top_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice_Top_3 ZN Zone Air Node,  !- Zone Air Node Name
  EnclosedOffice_Top_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  EnclosedOffice_Top_3 ZN Inlet Node List, !- Name
  EnclosedOffice_Top_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  EnclosedOffice_Top_3 ZN Return Node List, !- Name
  EnclosedOffice_Top_3 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU EnclosedOffice_Top_3 ZN VAV Terminal, !- Name
  EnclosedOffice_Top_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice_Top_3 ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice_Top_3 ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  EnclosedOffice_Top_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  EnclosedOffice_Top_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice_Top_3 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice_Top_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  EnclosedOffice_Top_3 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  EnclosedOffice_Top_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  EnclosedOffice_Top_3 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.167,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.167;                                  !- Value Until Time 3

Schedule:Week:Daily,
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  EnclosedOffice_Top_3 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU EnclosedOffice_Top_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  EnclosedOffice_Top_3 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  EnclosedOffice_Top_3 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  EnclosedOffice_Top_3 ZN DSOA Space List, !- Name
  EnclosedOffice_Top_3,                   !- Space Name 1
  MediumOffice - ClosedOffice Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  FirstFloor_Plenum ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  FirstFloor_Plenum,                      !- Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

SpaceList,
  Plenum Space Type,                      !- Name
  MidFloor_Plenum,                        !- Space Name 1
  FirstFloor_Plenum,                      !- Space Name 2
  TopFloor_Plenum;                        !- Space Name 3

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_a,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Bot_2 - RoofCeiling_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_b,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Bot_2 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_c,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Bot - RoofCeiling_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_d,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_3 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 33.274, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_e,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Bot - RoofCeiling_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_f,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_3 - RoofCeiling_a,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 1 {m}
  16.5735, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_g,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lounge_Bot - RoofCeiling_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 1 {m}
  33.3375, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.5735, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_h,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_2 - RoofCeiling_a,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_i,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_1 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_j,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_4 - RoofCeiling_a,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_k,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_2 - RoofCeiling_a,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_l,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Bot_1 - RoofCeiling_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_m,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 4 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 7 {m}
  4.5037375, 27.93365, 0;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_n,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Bot - RoofCeiling_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_o,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_3 - RoofCeiling_a,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_p,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ClassRoom_Bot - RoofCeiling_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 33.274, 0,                  !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_q,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 5 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 0;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_r,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Bot_2 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_s,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Bot - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_t,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Bot_1 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_u,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_4 - RoofCeiling_a,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  33.3375, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_v,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_1 - RoofCeiling_a,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_w,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_1 - RoofCeiling_a,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 33.274, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_a,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Mid - Floor_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 1.2192,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 1.2192,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 1.2192,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 1.2192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_b,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_3 - Floor_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 1.2192,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 1.2192,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 1.2192,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 1.2192;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_c,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Floor_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 1.2192,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 1.2192,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 1.2192,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 1.2192,          !- X,Y,Z Vertex 4 {m}
  5.7229375, 6.5611375, 1.2192,           !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 1.2192,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 1.2192,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 5.3419375, 1.2192;           !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_d,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_1 - Floor_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 1.2192,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 1.2192,              !- X,Y,Z Vertex 2 {m}
  0, 33.274, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 1.2192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_e,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_1 - Floor_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 1.2192,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 1.2192,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 1.2192,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 1.2192;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_f,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_2 - Floor_a,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 1.2192,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 1.2192,          !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 1.2192,          !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 1.2192;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_g,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_2 - Floor_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 1.2192,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 1.2192,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 1.2192,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 1.2192;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_h,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_1 - Floor_a,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 1.2192,            !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 1.2192,             !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 1.2192,             !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 1.2192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_i,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_2 - Floor_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 1.2192,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 1.2192,           !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 1.2192,           !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 1.2192;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_j,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Floor_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 1.2192,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 1.2192,           !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 1.2192,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 1.2192,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 1.2192,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 26.71445, 1.2192,            !- X,Y,Z Vertex 6 {m}
  44.1880625, 26.71445, 1.2192,           !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 1.2192;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_k,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - Floor_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 1.2192,             !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 1.2192,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 1.2192,            !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 1.2192;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_l,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_4 - Floor_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 1.2192,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 1.2192,          !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 1.2192,           !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 1.2192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_m,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Mid_1 - Floor_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 1.2192,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 1.2192,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_n,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_3 - Floor_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 1.2192,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 1.2192,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 1.2192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_o,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Mid_2 - Floor_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 1.2192,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 1.2192,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 1.2192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_p,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Mid_2 - Floor_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 1.2192,              !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 1.2192,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 1.2192;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_q,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_3 - Floor_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 1.2192,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 1.2192,             !- X,Y,Z Vertex 2 {m}
  12.392025, 33.274, 1.2192,              !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 1.2192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_r,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Mid - Floor_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 1.2192,            !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 1.2192,             !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 1.2192,             !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 1.2192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_s,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - Floor_a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 1.2192,             !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 1.2192,              !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 1.2192,              !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 1.2192;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_t,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_4 - Floor_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 1.2192,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 1.2192,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 1.2192,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 1.2192;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_u,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Mid - Floor_a,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 1.2192,             !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 1.2192,              !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 1.2192,            !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 1.2192;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Wall 000_a,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 1.2192,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 33.274, 1.2192;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Wall 090_a,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 1.2192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Wall 180_a,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 1.2192;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Wall 270_a,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.274, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  FirstFloor_Plenum Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone or ZoneList Name
  FirstFloor_Plenum,                      !- Space or SpaceList Name
  3321.477228;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  FirstFloor_Plenum Infiltration,         !- Name
  FirstFloor_Plenum,                      !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Lobby_Bot ZN,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lobby_Bot,                              !- Name
  Lobby_Bot ZN,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Lobby;                   !- Space Type

SpaceList,
  MediumOffice - Lobby,                   !- Name
  Lounge_Bot,                             !- Space Name 1
  Lobby_Bot,                              !- Space Name 2
  Lobby_Top,                              !- Space Name 3
  Lobby_Mid;                              !- Space Name 4

Lights,
  MediumOffice - Lobby Lights,            !- Name
  MediumOffice - Lobby,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MediumOffice - Lobby People,            !- Name
  MediumOffice - Lobby,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MediumOffice - Lobby Elec Equip,        !- Name
  MediumOffice - Lobby,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Lobby_Bot - Floor_a,                    !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 6143,      !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - RoofCeiling_a,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - Wall 000_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_2 - Wall 180_g,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - Wall 090_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_3 - Wall 270_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - Wall 090_b,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Bot - Wall 270_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - Wall 090_c,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_2 - Wall 270_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - Wall 180_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 000_g,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - Wall 270_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Bot - Wall 090_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - Wall 270_b,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_1 - Wall 090_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Bot - Wall 270_c,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Bot - Wall 090_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Bot Mass,                         !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Bot ZN,                           !- Zone or ZoneList Name
  Lobby_Bot,                              !- Space or SpaceList Name
  122.854593;                             !- Surface Area {m2}

ElectricEquipment,
  2 Elevator Fans,                        !- Name
  Lobby_Bot,                              !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  61.9151657142858,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.69,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.37,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.43,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.58,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.46,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.62,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.12,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.04,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.13,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Week:Daily,
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Sunday Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Holiday Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.69;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  2 Elevator Lift Motors,                 !- Name
  Lobby_Bot,                              !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_ELEVATORS,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32110,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.69,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.37,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.43,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.58,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.46,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.62,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.12,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.04,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.13,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Week:Daily,
  OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Monday Schedule:Day Name
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Thursday Schedule:Day Name
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Friday Schedule:Day Name
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_ELEVATORS,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.69;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  2 Elevator Lights,                      !- Name
  Lobby_Bot,                              !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.6971428571428,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ZoneControl:Thermostat,
  Lobby_Bot ZN Thermostat,                !- Name
  Lobby_Bot ZN,                           !- Zone or ZoneList Name
  Lobby_Bot ZN Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Lobby Thermostat 1,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lobby_Bot ZN Thermostat Schedule,       !- Name
  Lobby_Bot ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Bot ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Lobby Thermostat 1,      !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Bot ZN,                           !- Zone Name
  Lobby_Bot ZN Equipment List,            !- Zone Conditioning Equipment List Name
  Lobby_Bot ZN Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lobby_Bot ZN Zone Air Node,             !- Zone Air Node Name
  Lobby_Bot ZN Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Bot ZN Inlet Node List,           !- Name
  Lobby_Bot ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lobby_Bot ZN Return Node List,          !- Name
  Lobby_Bot ZN Return Air Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Bot ZN VAV Terminal,          !- Name
  Lobby_Bot ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Bot ZN VAV Terminal;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Bot ZN VAV Terminal,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Bot ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lobby_Bot ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Lobby_Bot ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Lobby_Bot ZN Electric Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Bot ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Lobby_Bot ZN Electric Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Lobby_Bot ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Lobby_Bot ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.024,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.024;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Lobby_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Lobby_Bot ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lobby_Bot ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lobby_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Lobby_Bot ZN Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Bot ZN VAV Terminal,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lobby_Bot ZN,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby_Bot ZN DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Lobby_Bot ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  MediumOffice - Lobby Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Lobby_Bot ZN DSOA Space List,           !- Name
  Lobby_Bot,                              !- Space Name 1
  MediumOffice - Lobby Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Lobby_Mid ZN,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lobby_Mid,                              !- Name
  Lobby_Mid ZN,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Lobby;                   !- Space Type

BuildingSurface:Detailed,
  Lobby_Mid - Floor_a,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_s,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - RoofCeiling_a,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_b,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - Wall 000_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_2 - Wall 180_d,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - Wall 090_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Mid - Wall 270_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - Wall 090_b,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_2 - Wall 270_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - Wall 090_c,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_3 - Wall 270_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - Wall 180_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - Wall 000_d,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - Wall 270_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Mid - Wall 090_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - Wall 270_b,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Mid - Wall 090_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Mid - Wall 270_c,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_1 - Wall 090_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Mid Mass,                         !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Mid ZN,                           !- Zone or ZoneList Name
  Lobby_Mid,                              !- Space or SpaceList Name
  122.854593;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Lobby_Mid ZN Thermostat,                !- Name
  Lobby_Mid ZN,                           !- Zone or ZoneList Name
  Lobby_Mid ZN Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Lobby Thermostat 2,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lobby_Mid ZN Thermostat Schedule,       !- Name
  Lobby_Mid ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Mid ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Lobby Thermostat 2,      !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Mid ZN,                           !- Zone Name
  Lobby_Mid ZN Equipment List,            !- Zone Conditioning Equipment List Name
  Lobby_Mid ZN Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lobby_Mid ZN Zone Air Node,             !- Zone Air Node Name
  Lobby_Mid ZN Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Mid ZN Inlet Node List,           !- Name
  Lobby_Mid ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lobby_Mid ZN Return Node List,          !- Name
  Lobby_Mid ZN Return Air Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Mid ZN VAV Terminal,          !- Name
  Lobby_Mid ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Mid ZN VAV Terminal;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Mid ZN VAV Terminal,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Mid ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lobby_Mid ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Lobby_Mid ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Lobby_Mid ZN Electric Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Mid ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Lobby_Mid ZN Electric Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Lobby_Mid ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Lobby_Mid ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.275,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.275;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Lobby_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Lobby_Mid ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lobby_Mid ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lobby_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Lobby_Mid ZN Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Mid ZN VAV Terminal,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lobby_Mid ZN,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby_Mid ZN DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Lobby_Mid ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Lobby_Mid ZN DSOA Space List,           !- Name
  Lobby_Mid,                              !- Space Name 1
  MediumOffice - Lobby Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Lobby_Top ZN,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lobby_Top,                              !- Name
  Lobby_Top ZN,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Lobby;                   !- Space Type

BuildingSurface:Detailed,
  Lobby_Top - Floor_a,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_u,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - RoofCeiling_a,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_g,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - Wall 000_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - Wall 180_d,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - Wall 090_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_3 - Wall 270_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - Wall 090_b,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Top - Wall 270_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - Wall 090_c,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_2 - Wall 270_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - Wall 180_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - Wall 000_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - Wall 270_a,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_1 - Wall 090_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - Wall 270_b,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Top - Wall 090_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Top - Wall 270_c,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Top - Wall 090_a,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Top Mass,                         !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Top ZN,                           !- Zone or ZoneList Name
  Lobby_Top,                              !- Space or SpaceList Name
  122.854593;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Lobby_Top ZN Thermostat,                !- Name
  Lobby_Top ZN,                           !- Zone or ZoneList Name
  Lobby_Top ZN Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Lobby Thermostat 3,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lobby_Top ZN Thermostat Schedule,       !- Name
  Lobby_Top ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Top ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Lobby Thermostat 3,      !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Top ZN,                           !- Zone Name
  Lobby_Top ZN Equipment List,            !- Zone Conditioning Equipment List Name
  Lobby_Top ZN Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lobby_Top ZN Zone Air Node,             !- Zone Air Node Name
  Lobby_Top ZN Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Top ZN Inlet Node List,           !- Name
  Lobby_Top ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lobby_Top ZN Return Node List,          !- Name
  Lobby_Top ZN Return Air Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Top ZN VAV Terminal,          !- Name
  Lobby_Top ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Top ZN VAV Terminal;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Top ZN VAV Terminal,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Top ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lobby_Top ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Lobby_Top ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Lobby_Top ZN Electric Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Top ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Lobby_Top ZN Electric Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Lobby_Top ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Lobby_Top ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.264,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.264;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Lobby_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Lobby_Top ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lobby_Top ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lobby_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Lobby_Top ZN Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Top ZN VAV Terminal,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lobby_Top ZN,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby_Top ZN DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Lobby_Top ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Lobby_Top ZN DSOA Space List,           !- Name
  Lobby_Top,                              !- Space Name 1
  MediumOffice - Lobby Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Lounge_Bot ZN,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lounge_Bot,                             !- Name
  Lounge_Bot ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Lobby;                   !- Space Type

BuildingSurface:Detailed,
  Lounge_Bot - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 1676 Area 8955,   !- Construction Name
  Lounge_Bot ZN,                          !- Zone Name
  Lounge_Bot,                             !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 1 {m}
  33.3375, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.5735, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lounge_Bot - RoofCeiling_a,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Lounge_Bot ZN,                          !- Zone Name
  Lounge_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_g,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 3 {m}
  16.5735, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lounge_Bot - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lounge_Bot ZN,                          !- Zone Name
  Lounge_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Bot_1 - Wall 180_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lounge_Bot - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lounge_Bot ZN,                          !- Zone Name
  Lounge_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_4 - Wall 270_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  33.3375, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lounge_Bot - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  Lounge_Bot ZN,                          !- Zone Name
  Lounge_Bot,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  16.5735, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  33.3375, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  33.3375, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Lounge_Bot - Wall 180_a - Sub:a,        !- Name
  Window,                                 !- Surface Type
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Construction Name
  Lounge_Bot - Wall 180_a,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5989, 0, 2.3328388954772,            !- X,Y,Z Vertex 1 {m}
  16.5989, 0, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  33.3121, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  33.3121, 0, 2.3328388954772;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lounge_Bot - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lounge_Bot ZN,                          !- Zone Name
  Lounge_Bot,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Bot_3 - Wall 090_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  16.5735, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.5735, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lounge_Bot Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Lounge_Bot ZN,                          !- Zone or ZoneList Name
  Lounge_Bot,                             !- Space or SpaceList Name
  179.1044805;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  entry door Infiltration,                !- Name
  Lounge_Bot,                             !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_Door_Opening_SCH,    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lounge_Bot Infiltration,                !- Name
  Lounge_Bot,                             !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Lounge_Bot ZN DaylightingControls,      !- Name
  Lounge_Bot ZN,                          !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Lounge_Bot Daylt Sensor 1,              !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Lounge_Bot Daylt Sensor 1,              !- Daylighting Reference Point Name 1
  0.437,                                  !- Fraction of Lights Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Lounge_Bot Daylt Sensor 2,              !- Daylighting Reference Point Name 2
  0.437,                                  !- Fraction of Lights Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Lounge_Bot Daylt Sensor 1,              !- Name
  Lounge_Bot ZN,                          !- Zone or Space Name
  24.9555,                                !- X-Coordinate of Reference Point {m}
  1.53967367101495,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Lounge_Bot Daylt Sensor 2,              !- Name
  Lounge_Bot ZN,                          !- Zone or Space Name
  24.9555,                                !- X-Coordinate of Reference Point {m}
  3.10267573098468,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Lounge_Bot ZN Thermostat,               !- Name
  Lounge_Bot ZN,                          !- Zone or ZoneList Name
  Lounge_Bot ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Lobby Thermostat 4,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lounge_Bot ZN Thermostat Schedule,      !- Name
  Lounge_Bot ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lounge_Bot ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Lobby Thermostat 4,      !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lounge_Bot ZN,                          !- Zone Name
  Lounge_Bot ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Lounge_Bot ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Lounge_Bot ZN Zone Air Node,            !- Zone Air Node Name
  Lounge_Bot ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Lounge_Bot ZN Inlet Node List,          !- Name
  Lounge_Bot ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Lounge_Bot ZN Return Node List,         !- Name
  Lounge_Bot ZN Return Air Node;          !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lounge_Bot ZN VAV Terminal,         !- Name
  Lounge_Bot ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lounge_Bot ZN VAV Terminal;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lounge_Bot ZN VAV Terminal,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lounge_Bot ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Lounge_Bot ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Lounge_Bot ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Lounge_Bot ZN Electric Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lounge_Bot ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Lounge_Bot ZN Electric Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Lounge_Bot ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Lounge_Bot ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.211,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.211;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Lounge_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Lounge_Bot ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lounge_Bot ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lounge_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Lounge_Bot ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lounge_Bot ZN VAV Terminal,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lounge_Bot ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lounge_Bot ZN DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lounge_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Lounge_Bot ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Lounge_Bot ZN DSOA Space List,          !- Name
  Lounge_Bot,                             !- Space Name 1
  MediumOffice - Lobby Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mechanical_Bot ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mechanical_Bot,                         !- Name
  Mechanical_Bot ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Elec/MechRoom;           !- Space Type

SpaceList,
  MediumOffice - Elec/MechRoom,           !- Name
  Mechanical_Bot,                         !- Space Name 1
  Mechanical_Mid,                         !- Space Name 2
  Mechanical_Top;                         !- Space Name 3

Lights,
  MediumOffice - Elec/MechRoom Lights,    !- Name
  MediumOffice - Elec/MechRoom,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  MediumOffice - Elec/MechRoom Elec Equip, !- Name
  MediumOffice - Elec/MechRoom,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Mechanical_Bot - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Foundation F 09 Perim 0 Area 4981,      !- Construction Name
  Mechanical_Bot ZN,                      !- Zone Name
  Mechanical_Bot,                         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Bot - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Bot ZN,                      !- Zone Name
  Mechanical_Bot,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_s,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Bot - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot ZN,                      !- Zone Name
  Mechanical_Bot,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_3 - Wall 180_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Bot - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot ZN,                      !- Zone Name
  Mechanical_Bot,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Bot_2 - Wall 270_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Bot - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot ZN,                      !- Zone Name
  Mechanical_Bot,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Bot_2 - Wall 000_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Bot - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Bot ZN,                      !- Zone Name
  Mechanical_Bot,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Bot - Wall 090_b,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Bot Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Bot ZN,                      !- Zone or ZoneList Name
  Mechanical_Bot,                         !- Space or SpaceList Name
  99.6164993553125;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Bot ZN Thermostat,           !- Name
  Mechanical_Bot ZN,                      !- Zone or ZoneList Name
  Mechanical_Bot ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Elec/MechRoom Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mechanical_Bot ZN Thermostat Schedule,  !- Name
  Mechanical_Bot ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Bot ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Elec/MechRoom Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Bot ZN,                      !- Zone Name
  Mechanical_Bot ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Mechanical_Bot ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mechanical_Bot ZN Zone Air Node,        !- Zone Air Node Name
  Mechanical_Bot ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Bot ZN Inlet Node List,      !- Name
  Mechanical_Bot ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mechanical_Bot ZN Return Node List,     !- Name
  Mechanical_Bot ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Bot ZN VAV Terminal,     !- Name
  Mechanical_Bot ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Bot ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Bot ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Bot ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mechanical_Bot ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Mechanical_Bot ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Mechanical_Bot ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mechanical_Bot ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Mechanical_Bot ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Mechanical_Bot ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mechanical_Bot ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.257,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.257;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Mechanical_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Mechanical_Bot ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mechanical_Bot ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Mechanical_Bot ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Mechanical_Bot ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Bot ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mechanical_Bot ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mechanical_Bot ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Bot ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Mechanical_Bot ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  MediumOffice - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Mechanical_Bot ZN DSOA Space List,      !- Name
  Mechanical_Bot,                         !- Space Name 1
  MediumOffice - Elec/MechRoom Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mechanical_Mid ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mechanical_Mid,                         !- Name
  Mechanical_Mid ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Elec/MechRoom;           !- Space Type

BuildingSurface:Detailed,
  Mechanical_Mid - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Mechanical_Mid ZN,                      !- Zone Name
  Mechanical_Mid,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_a,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Mid - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Mid ZN,                      !- Zone Name
  Mechanical_Mid,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_u,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Mid - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid ZN,                      !- Zone Name
  Mechanical_Mid,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_3 - Wall 180_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Mid - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid ZN,                      !- Zone Name
  Mechanical_Mid,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_2 - Wall 270_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Mid - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid ZN,                      !- Zone Name
  Mechanical_Mid,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_2 - Wall 000_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Mid - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Mid ZN,                      !- Zone Name
  Mechanical_Mid,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - Wall 090_a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Mid Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Mid ZN,                      !- Zone or ZoneList Name
  Mechanical_Mid,                         !- Space or SpaceList Name
  99.6164993553125;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Mid ZN Thermostat,           !- Name
  Mechanical_Mid ZN,                      !- Zone or ZoneList Name
  Mechanical_Mid ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Elec/MechRoom Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mechanical_Mid ZN Thermostat Schedule,  !- Name
  Mechanical_Mid ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Mid ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Elec/MechRoom Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Mid ZN,                      !- Zone Name
  Mechanical_Mid ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Mechanical_Mid ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mechanical_Mid ZN Zone Air Node,        !- Zone Air Node Name
  Mechanical_Mid ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Mid ZN Inlet Node List,      !- Name
  Mechanical_Mid ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mechanical_Mid ZN Return Node List,     !- Name
  Mechanical_Mid ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Mid ZN VAV Terminal,     !- Name
  Mechanical_Mid ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Mid ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Mid ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Mid ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mechanical_Mid ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Mechanical_Mid ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Mechanical_Mid ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mechanical_Mid ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Mechanical_Mid ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Mechanical_Mid ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mechanical_Mid ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.451,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.451;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Mechanical_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Mechanical_Mid ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mechanical_Mid ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Mechanical_Mid ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Mechanical_Mid ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Mid ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mechanical_Mid ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mechanical_Mid ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Mid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Mechanical_Mid ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Mechanical_Mid ZN DSOA Space List,      !- Name
  Mechanical_Mid,                         !- Space Name 1
  MediumOffice - Elec/MechRoom Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mechanical_Top ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mechanical_Top,                         !- Name
  Mechanical_Top ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Elec/MechRoom;           !- Space Type

BuildingSurface:Detailed,
  Mechanical_Top - Floor_a,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Mechanical_Top ZN,                      !- Zone Name
  Mechanical_Top,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_t,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Top - RoofCeiling_a,         !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mechanical_Top ZN,                      !- Zone Name
  Mechanical_Top,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_r,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Top - Wall 000_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top ZN,                      !- Zone Name
  Mechanical_Top,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_3 - Wall 180_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Top - Wall 090_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top ZN,                      !- Zone Name
  Mechanical_Top,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Top_2 - Wall 270_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Top - Wall 180_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top ZN,                      !- Zone Name
  Mechanical_Top,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_2 - Wall 000_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mechanical_Top - Wall 270_a,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical_Top ZN,                      !- Zone Name
  Mechanical_Top,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Top - Wall 090_b,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical_Top Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical_Top ZN,                      !- Zone or ZoneList Name
  Mechanical_Top,                         !- Space or SpaceList Name
  99.6164993553125;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Mechanical_Top ZN Thermostat,           !- Name
  Mechanical_Top ZN,                      !- Zone or ZoneList Name
  Mechanical_Top ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Elec/MechRoom Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mechanical_Top ZN Thermostat Schedule,  !- Name
  Mechanical_Top ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical_Top ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Elec/MechRoom Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical_Top ZN,                      !- Zone Name
  Mechanical_Top ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Mechanical_Top ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mechanical_Top ZN Zone Air Node,        !- Zone Air Node Name
  Mechanical_Top ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical_Top ZN Inlet Node List,      !- Name
  Mechanical_Top ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Mechanical_Top ZN Return Node List,     !- Name
  Mechanical_Top ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical_Top ZN VAV Terminal,     !- Name
  Mechanical_Top ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mechanical_Top ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mechanical_Top ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical_Top ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Mechanical_Top ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Mechanical_Top ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Mechanical_Top ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mechanical_Top ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Mechanical_Top ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Mechanical_Top ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Mechanical_Top ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.426,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.426;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Mechanical_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Mechanical_Top ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mechanical_Top ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Mechanical_Top ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Mechanical_Top ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical_Top ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mechanical_Top ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mechanical_Top ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mechanical_Top ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Mechanical_Top ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Mechanical_Top ZN DSOA Space List,      !- Name
  Mechanical_Top,                         !- Space Name 1
  MediumOffice - Elec/MechRoom Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  MidFloor_Plenum ZN,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  MidFloor_Plenum,                        !- Name
  MidFloor_Plenum ZN,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_a,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_3 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_b,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Mid - RoofCeiling_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_c,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_4 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_d,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_2 - RoofCeiling_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_e,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_f,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Mid_1 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_g,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Mid_1 - RoofCeiling_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
