  Stair_Mid_1 - Wall 000_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Mid_1 ZN,                         !- Zone Name
  Stair_Mid_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_4 - Wall 180_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Mid_1 - Wall 090_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Mid_1 ZN,                         !- Zone Name
  Stair_Mid_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Mid - Wall 270_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Mid_1 - Wall 180_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Mid_1 ZN,                         !- Zone Name
  Stair_Mid_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_1 - Wall 000_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Mid_1 - Wall 270_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Mid_1 ZN,                         !- Zone Name
  Stair_Mid_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_1 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Stair_Mid_1 Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Stair_Mid_1 ZN,                         !- Zone or ZoneList Name
  Stair_Mid_1,                            !- Space or SpaceList Name
  61.41181266;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Stair_Mid_1 ZN Thermostat,              !- Name
  Stair_Mid_1 ZN,                         !- Zone or ZoneList Name
  Stair_Mid_1 ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Stair Thermostat 3,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Stair_Mid_1 ZN Thermostat Schedule,     !- Name
  Stair_Mid_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stair_Mid_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Stair Thermostat 3,      !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stair_Mid_1 ZN,                         !- Zone Name
  Stair_Mid_1 ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Stair_Mid_1 ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Stair_Mid_1 ZN Zone Air Node,           !- Zone Air Node Name
  Stair_Mid_1 ZN Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Stair_Mid_1 ZN Inlet Node List,         !- Name
  Stair_Mid_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Stair_Mid_1 ZN Return Node List,        !- Name
  Stair_Mid_1 ZN Return Air Node;         !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Stair_Mid_1 ZN VAV Terminal,        !- Name
  Stair_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Stair_Mid_1 ZN VAV Terminal;            !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Stair_Mid_1 ZN VAV Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Stair_Mid_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Stair_Mid_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Stair_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Stair_Mid_1 ZN Electric Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Stair_Mid_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Stair_Mid_1 ZN Electric Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Stair_Mid_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Stair_Mid_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.216,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.216;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Stair_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Stair_Mid_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Stair_Mid_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Stair_Mid_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Stair_Mid_1 ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Stair_Mid_1 ZN VAV Terminal,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stair_Mid_1 ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Stair_Mid_1 ZN DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Stair_Mid_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Stair_Mid_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Stair_Mid_1 ZN DSOA Space List,         !- Name
  Stair_Mid_1,                            !- Space Name 1
  MediumOffice - Stair Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Stair_Mid_2 ZN,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Stair_Mid_2,                            !- Name
  Stair_Mid_2 ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Stair;                   !- Space Type

BuildingSurface:Detailed,
  Stair_Mid_2 - Floor_a,                  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stair_Mid_2 ZN,                         !- Zone Name
  Stair_Mid_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_f,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Mid_2 - RoofCeiling_a,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stair_Mid_2 ZN,                         !- Zone Name
  Stair_Mid_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_d,              !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Mid_2 - Wall 000_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Mid_2 ZN,                         !- Zone Name
  Stair_Mid_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_3 - Wall 180_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Mid_2 - Wall 090_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Mid_2 ZN,                         !- Zone Name
  Stair_Mid_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Mid_2 - Wall 270_c,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Mid_2 - Wall 180_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Mid_2 ZN,                         !- Zone Name
  Stair_Mid_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Mid_2 - Wall 000_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Mid_2 - Wall 270_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Mid_2 ZN,                         !- Zone Name
  Stair_Mid_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Mid - Wall 090_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Stair_Mid_2 Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Stair_Mid_2 ZN,                         !- Zone or ZoneList Name
  Stair_Mid_2,                            !- Space or SpaceList Name
  61.41181266;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Stair_Mid_2 ZN Thermostat,              !- Name
  Stair_Mid_2 ZN,                         !- Zone or ZoneList Name
  Stair_Mid_2 ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Stair Thermostat 4,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Stair_Mid_2 ZN Thermostat Schedule,     !- Name
  Stair_Mid_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stair_Mid_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Stair Thermostat 4,      !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stair_Mid_2 ZN,                         !- Zone Name
  Stair_Mid_2 ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Stair_Mid_2 ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Stair_Mid_2 ZN Zone Air Node,           !- Zone Air Node Name
  Stair_Mid_2 ZN Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Stair_Mid_2 ZN Inlet Node List,         !- Name
  Stair_Mid_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Stair_Mid_2 ZN Return Node List,        !- Name
  Stair_Mid_2 ZN Return Air Node;         !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Stair_Mid_2 ZN VAV Terminal,        !- Name
  Stair_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Stair_Mid_2 ZN VAV Terminal;            !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Stair_Mid_2 ZN VAV Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Stair_Mid_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Stair_Mid_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Stair_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Stair_Mid_2 ZN Electric Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Stair_Mid_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Stair_Mid_2 ZN Electric Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Stair_Mid_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Stair_Mid_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.219,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.219;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Stair_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Stair_Mid_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Stair_Mid_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Stair_Mid_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Stair_Mid_2 ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Stair_Mid_2 ZN VAV Terminal,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stair_Mid_2 ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Stair_Mid_2 ZN DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Stair_Mid_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Stair_Mid_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Stair_Mid_2 ZN DSOA Space List,         !- Name
  Stair_Mid_2,                            !- Space Name 1
  MediumOffice - Stair Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Stair_Top_1 ZN,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Stair_Top_1,                            !- Name
  Stair_Top_1 ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Stair;                   !- Space Type

BuildingSurface:Detailed,
  Stair_Top_1 - Floor_a,                  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stair_Top_1 ZN,                         !- Zone Name
  Stair_Top_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_b,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_1 - RoofCeiling_a,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stair_Top_1 ZN,                         !- Zone Name
  Stair_Top_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_e,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_1 - Wall 000_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Top_1 ZN,                         !- Zone Name
  Stair_Top_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_4 - Wall 180_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_1 - Wall 090_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Top_1 ZN,                         !- Zone Name
  Stair_Top_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Top - Wall 270_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_1 - Wall 180_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Top_1 ZN,                         !- Zone Name
  Stair_Top_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_1 - Wall 000_b,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_1 - Wall 270_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Top_1 ZN,                         !- Zone Name
  Stair_Top_1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_1 - Wall 090_a,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Stair_Top_1 Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Stair_Top_1 ZN,                         !- Zone or ZoneList Name
  Stair_Top_1,                            !- Space or SpaceList Name
  61.41181266;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Stair_Top_1 ZN Thermostat,              !- Name
  Stair_Top_1 ZN,                         !- Zone or ZoneList Name
  Stair_Top_1 ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Stair Thermostat 5,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Stair_Top_1 ZN Thermostat Schedule,     !- Name
  Stair_Top_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stair_Top_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Stair Thermostat 5,      !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stair_Top_1 ZN,                         !- Zone Name
  Stair_Top_1 ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Stair_Top_1 ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Stair_Top_1 ZN Zone Air Node,           !- Zone Air Node Name
  Stair_Top_1 ZN Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Stair_Top_1 ZN Inlet Node List,         !- Name
  Stair_Top_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Stair_Top_1 ZN Return Node List,        !- Name
  Stair_Top_1 ZN Return Air Node;         !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Stair_Top_1 ZN VAV Terminal,        !- Name
  Stair_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Stair_Top_1 ZN VAV Terminal;            !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Stair_Top_1 ZN VAV Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Stair_Top_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Stair_Top_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Stair_Top_1 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Stair_Top_1 ZN Electric Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Stair_Top_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Stair_Top_1 ZN Electric Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Stair_Top_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Stair_Top_1 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.203,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.203;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Stair_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Stair_Top_1 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Stair_Top_1 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Stair_Top_1 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Stair_Top_1 ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Stair_Top_1 ZN VAV Terminal,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stair_Top_1 ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Stair_Top_1 ZN DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Stair_Top_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Stair_Top_1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Stair_Top_1 ZN DSOA Space List,         !- Name
  Stair_Top_1,                            !- Space Name 1
  MediumOffice - Stair Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Stair_Top_2 ZN,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Stair_Top_2,                            !- Name
  Stair_Top_2 ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice - Stair;                   !- Space Type

BuildingSurface:Detailed,
  Stair_Top_2 - Floor_a,                  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Stair_Top_2 ZN,                         !- Zone Name
  Stair_Top_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_c,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_2 - RoofCeiling_a,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Stair_Top_2 ZN,                         !- Zone Name
  Stair_Top_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_u,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_2 - Wall 000_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Top_2 ZN,                         !- Zone Name
  Stair_Top_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_3 - Wall 180_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_2 - Wall 090_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Top_2 ZN,                         !- Zone Name
  Stair_Top_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_2 - Wall 270_b,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_2 - Wall 180_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Top_2 ZN,                         !- Zone Name
  Stair_Top_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_2 - Wall 000_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Stair_Top_2 - Wall 270_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Stair_Top_2 ZN,                         !- Zone Name
  Stair_Top_2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Top - Wall 090_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Stair_Top_2 Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Stair_Top_2 ZN,                         !- Zone or ZoneList Name
  Stair_Top_2,                            !- Space or SpaceList Name
  61.41181266;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Stair_Top_2 ZN Thermostat,              !- Name
  Stair_Top_2 ZN,                         !- Zone or ZoneList Name
  Stair_Top_2 ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice - Stair Thermostat 6,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Stair_Top_2 ZN Thermostat Schedule,     !- Name
  Stair_Top_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Stair_Top_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice - Stair Thermostat 6,      !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Stair_Top_2 ZN,                         !- Zone Name
  Stair_Top_2 ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Stair_Top_2 ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Stair_Top_2 ZN Zone Air Node,           !- Zone Air Node Name
  Stair_Top_2 ZN Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Stair_Top_2 ZN Inlet Node List,         !- Name
  Stair_Top_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Stair_Top_2 ZN Return Node List,        !- Name
  Stair_Top_2 ZN Return Air Node;         !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Stair_Top_2 ZN VAV Terminal,        !- Name
  Stair_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Stair_Top_2 ZN VAV Terminal;            !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Stair_Top_2 ZN VAV Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Stair_Top_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Stair_Top_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  Stair_Top_2 ZN VAV Terminal - MDP - adjusted, !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Stair_Top_2 ZN Electric Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Stair_Top_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Stair_Top_2 ZN Electric Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Stair_Top_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Stair_Top_2 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Day:Interval,
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0.206,                                  !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.206;                                  !- Value Until Time 3

Schedule:Week:Daily,
  Stair_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Sunday Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Monday Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Tuesday Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Wednesday Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Thursday Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Friday Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Saturday Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- Holiday Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- SummerDesignDay Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- WinterDesignDay Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1, !- CustomDay1 Schedule:Day Name
  Stair_Top_2 ZN VAV Terminal - MDP Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Stair_Top_2 ZN VAV Terminal - MDP - adjusted, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Stair_Top_2 ZN VAV Terminal - MDP - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Stair_Top_2 ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Stair_Top_2 ZN VAV Terminal,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Stair_Top_2 ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Stair_Top_2 ZN DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Stair_Top_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Stair_Top_2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Stair_Top_2 ZN DSOA Space List,         !- Name
  Stair_Top_2,                            !- Space Name 1
  MediumOffice - Stair Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TopFloor_Plenum ZN,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  TopFloor_Plenum,                        !- Name
  TopFloor_Plenum ZN,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_a,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Restroom_Top - RoofCeiling_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 10.668,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 10.668,            !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 10.668,            !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 10.668;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_b,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_3 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 10.668,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 10.668,           !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 10.668,            !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 10.668;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_c,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Top_1 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 10.668,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 10.668,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 10.668;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_d,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_1 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 10.668,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 10.668,          !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 10.668,           !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 10.668,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 10.668,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 6.5611375, 10.668,           !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 10.668,          !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 10.668;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_e,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Top_1 - RoofCeiling_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 10.668,             !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 10.668,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 10.668,            !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 10.668;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_f,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Top - RoofCeiling_a,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 10.668,              !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 10.668,             !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 10.668,           !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 10.668;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_g,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Top - RoofCeiling_a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 10.668,              !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 10.668,             !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 10.668,             !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 10.668;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_h,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  ConfRoom_Top_2 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 10.668,              !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 10.668,                  !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 10.668;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_i,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_1 - RoofCeiling_a,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 10.668,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 10.668,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 10.668,                   !- X,Y,Z Vertex 3 {m}
  0, 33.274, 10.668;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_j,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_2 - RoofCeiling_a,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 10.668,              !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 10.668,          !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 10.668;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_k,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Top_2 - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 10.668,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 10.668,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 10.668,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 10.668,           !- X,Y,Z Vertex 4 {m}
  5.7229375, 26.71445, 10.668,            !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 10.668,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 10.668,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 27.93365, 10.668;            !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_l,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_2 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 10.668,           !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 10.668,          !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 10.668,          !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 10.668;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_m,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_1 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 10.668,              !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 10.668,             !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 10.668,           !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 10.668;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_n,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  EnclosedOffice_Top_3 - RoofCeiling_a,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 10.668,              !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 10.668,            !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 10.668,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 10.668;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_o,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  OpenOffice_Top_4 - RoofCeiling_a,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 10.668,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 10.668,                  !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 10.668,                   !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 10.668;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_p,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_4 - RoofCeiling_a,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 10.668,            !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 10.668,           !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 10.668,             !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 10.668;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_q,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_2 - RoofCeiling_a,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 10.668,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 10.668,          !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 10.668,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 10.668;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_r,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Mechanical_Top - RoofCeiling_a,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 10.668,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 10.668,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 10.668,            !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 10.668;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_s,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_1 - RoofCeiling_a,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 10.668,            !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 10.668,             !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 10.668,             !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 10.668;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_t,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  ActiveStorage_Top_3 - RoofCeiling_a,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 10.668,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 10.668,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 10.668,             !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 10.668;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Floor_u,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Stair_Top_2 - RoofCeiling_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 10.668,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 10.668,         !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 10.668,         !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 10.668;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - RoofCeiling_a,        !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 11.8872,                !- X,Y,Z Vertex 2 {m}
  0, 33.274, 11.8872,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Wall 000_a,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 11.8872,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 10.668,                 !- X,Y,Z Vertex 2 {m}
  0, 33.274, 10.668,                      !- X,Y,Z Vertex 3 {m}
  0, 33.274, 11.8872;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Wall 090_a,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 10.668,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 11.8872;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Wall 180_a,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum - Wall 270_a,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.274, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  0, 33.274, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  TopFloor_Plenum Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone or ZoneList Name
  TopFloor_Plenum,                        !- Space or SpaceList Name
  3321.477228;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum Infiltration,           !- Name
  TopFloor_Plenum,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  6.19943825e-05,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.5 SHGC 0.4 Simple Glazing U-0.5 SHGC 0.4, !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33, !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33 1, !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33;                                   !- Solar Heat Gain Coefficient

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-31.25,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  Typical Insulation R-14.97,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-2.7,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.85;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-16.0,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-3.23,           !- Name
  Typical Insulation R-2.38;              !- Layer 1

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.5 SHGC 0.4 Simple Glazing Skylight U-0.5 SHGC 0.4, !- Name
  U 0.5 SHGC 0.4 Simple Glazing U-0.5 SHGC 0.4; !- Layer 1

Construction,
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Name
  U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33; !- Layer 1

Construction,
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33 1, !- Name
  U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33 1; !- Layer 1

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 10,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 11,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 12,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 2,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 3,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 4,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 5,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 6,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 7,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 8,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 9,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 1324,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  13.242322305625,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 1941,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  194.103858263281,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 21192,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  211.924172925,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 2294,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  22.942927904375,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 3071,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  30.70590633,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 3222,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  32.2239325278125,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 3619,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  36.18525021,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 4981,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  49.8082496776562,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 5971,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  59.705928975,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 6143,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  61.4272965,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 7444,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  74.44049628,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 1341 Area 4311,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  43.1054959460938,                       !- Area {m2}
  13.4112;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 1676 Area 8955,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  89.55224025,                            !- Area {m2}
  16.764;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 3244 Area 1258,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  125.798677333594,                       !- Area {m2}
  32.4358;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 3533 Area 18865,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  188.6481307675,                         !- Area {m2}
  35.32505;                               !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 558 Area 2979,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  29.79100896625,                         !- Area {m2}
  5.578475;                               !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 85 Area 4543,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  45.4291052101562,                       !- Area {m2}
  8.5042375;                              !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  21 Zone PVAV 1_MAX_OA_FRAC,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  21 Zone PVAV_MAX_OA_FRAC,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  23 Zone PVAV_MAX_OA_FRAC,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  ActiveStorage_Bot_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.389;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Bot_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.373;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Bot_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.373;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Bot_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.448;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Mid_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.501;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Mid_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.491;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Mid_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.491;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Mid_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.418;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Top_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.466;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Top_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.46;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Top_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.46;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ActiveStorage_Top_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.391;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ClassRoom_Bot ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.655;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ConfRoom_Bot_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.263;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ConfRoom_Bot_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.276;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ConfRoom_Mid_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.24;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ConfRoom_Mid_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.257;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ConfRoom_Top_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.237;                                  !- Value Until Time 1

Schedule:Day:Interval,
  ConfRoom_Top_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.255;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Corridor_Bot_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.14;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Corridor_Bot_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.14;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Corridor_Mid_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.139;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Corridor_Mid_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.139;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Corridor_Top_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.133;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Corridor_Top_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.133;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Dining_Bot ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.189;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Dining_Mid ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.24;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Dining_Top ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.232;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Bot_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.103;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Bot_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.113;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Bot_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.149;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Bot_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.149;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Mid_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.087;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Mid_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.096;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Mid_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.172;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Top_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.085;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Top_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.095;                                  !- Value Until Time 1

Schedule:Day:Interval,
  EnclosedOffice_Top_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.167;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Lobby_Bot ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.024;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Lobby_Mid ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.275;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Lobby_Top ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.264;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Lounge_Bot ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.211;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Mechanical_Bot ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.257;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Mechanical_Mid ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.451;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Mechanical_Top ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.426;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.144,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.144,                                  !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.144,                                  !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.144,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OpenOffice_Bot_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.229;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Bot_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.228;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Bot_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.206;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Mid_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.223;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Mid_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.224;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Mid_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.185;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Mid_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.141;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Top_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.215;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Top_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.216;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Top_3 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.179;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OpenOffice_Top_4 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.138;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Restroom_Bot ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.149;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Restroom_Mid ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.212;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Restroom_Top ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.201;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Stair_Bot_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.226;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Stair_Bot_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.226;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Stair_Mid_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.216;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Stair_Mid_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.219;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Stair_Top_1 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.203;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Stair_Top_2 ZN VAV Terminal - MDP Default, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.206;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_SWH_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HVACOperationSchd Default, !- Sunday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HVACOperationSchd Default, !- Holiday Schedule:Day Name
  OfficeMedium HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HVACOperationSchd Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HVACOperationSchd Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Sunday Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Holiday Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_Door_Opening_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  21 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  21 Zone PVAV Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  21 Zone PVAV Supply Inlet Node,         !- Supply Side Inlet Node Name
  21 Zone PVAV Demand Outlet Node,        !- Demand Side Outlet Node Name
  21 Zone PVAV Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  21 Zone PVAV Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  21 Zone PVAV Supply Outlet Nodes,       !- Name
  21 Zone PVAV Supply Outlet Node;        !- Node Name 1

NodeList,
  21 Zone PVAV Demand Inlet Nodes,        !- Name
  21 Zone PVAV Demand Inlet Node;         !- Node Name 1

Sizing:System,
  21 Zone PVAV,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.0988700838097,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeMedium HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  21 Zone PVAV Supply Branches,           !- Name
  21 Zone PVAV Main Branch;               !- Branch Name 1

Branch,
  21 Zone PVAV Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  21 Zone PVAV OA System,                 !- Component Name 1
  21 Zone PVAV Supply Inlet Node,         !- Component Inlet Node Name 1
  21 Zone PVAV Mixed Air Node,            !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  21 Zone PVAV Mixed Air Node,            !- Component Inlet Node Name 2
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff, !- Component Name 3
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node, !- Component Inlet Node Name 3
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  21 Zone PVAV Fan,                       !- Component Name 4
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Component Inlet Node Name 4
  21 Zone PVAV Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  21 Zone PVAV OA System,                 !- Name
  21 Zone PVAV OA System Controller List, !- Controller List Name
  21 Zone PVAV OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  21 Zone PVAV OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  21 Zone PVAV Relief Air Node,           !- Relief Air Outlet Node Name
  21 Zone PVAV Supply Inlet Node,         !- Return Air Node Name
  21 Zone PVAV Mixed Air Node,            !- Mixed Air Node Name
  21 Zone PVAV Outdoor Air Node,          !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  21 Zone PVAV_MAX_OA_FRAC,               !- Maximum Fraction of Outdoor Air Schedule Name
  21 Zone PVAV Ventilation Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  21 Zone PVAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  21 Zone PVAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  21 Zone PVAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  21 Zone PVAV Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  21 Zone PVAV OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  21 Zone PVAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  21 Zone PVAV OA System Outdoor Air Mixer, !- Name
  21 Zone PVAV Mixed Air Node,            !- Mixed Air Node Name
  21 Zone PVAV Outdoor Air Node,          !- Outdoor Air Stream Node Name
  21 Zone PVAV Relief Air Node,           !- Relief Air Stream Node Name
  21 Zone PVAV Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  21 Zone PVAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  21 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  21 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  21 Zone PVAV Mixed Air Node;            !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  21 Zone PVAV Mixed Air Node,            !- DX Cooling Coil System Inlet Node Name
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  21 Zone PVAV Mixed Air Node,            !- Air Inlet Node Name
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  21 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  21 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  21 Zone PVAV 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node, !- Air Inlet Node Name
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Air Outlet Node Name
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  21 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  21 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  21 Zone PVAV Fan,                       !- Name
  OfficeMedium HVACOperationSchd,         !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  21 Zone PVAV Main Gas Htg Coil 130kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Air Inlet Node Name
  21 Zone PVAV Supply Outlet Node,        !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  21 Zone PVAV SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  21 Zone PVAV,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  21 Zone PVAV Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  21 Zone PVAV 21 Zone PVAV Demand Inlet Node Supply Path, !- Name
  21 Zone PVAV Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  21 Zone PVAV Demand Inlet Node,         !- Inlet Node Name
  OpenOffice_Mid_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  OpenOffice_Mid_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  OpenOffice_Mid_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  OpenOffice_Mid_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  EnclosedOffice_Mid_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  EnclosedOffice_Mid_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  EnclosedOffice_Mid_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  ActiveStorage_Mid_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  ActiveStorage_Mid_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  ActiveStorage_Mid_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  ActiveStorage_Mid_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  ConfRoom_Mid_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  ConfRoom_Mid_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  Corridor_Mid_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  Corridor_Mid_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 15
  Dining_Mid ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 16
  Lobby_Mid ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 17
  Mechanical_Mid ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 18
  Restroom_Mid ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 19
  Stair_Mid_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 20
  Stair_Mid_2 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 21

AirLoopHVAC:ReturnPath,
  21 Zone PVAV Return Path,               !- Name
  21 Zone PVAV Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 2,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 2;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 2,          !- Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum ZN Zone Air Node,       !- Zone Node Name
  Node 161,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  OpenOffice_Mid_1 ZN Return Air Node,    !- Inlet Node Name 1
  OpenOffice_Mid_2 ZN Return Air Node,    !- Inlet Node Name 2
  OpenOffice_Mid_3 ZN Return Air Node,    !- Inlet Node Name 3
  OpenOffice_Mid_4 ZN Return Air Node,    !- Inlet Node Name 4
  EnclosedOffice_Mid_1 ZN Return Air Node, !- Inlet Node Name 5
  EnclosedOffice_Mid_2 ZN Return Air Node, !- Inlet Node Name 6
  EnclosedOffice_Mid_3 ZN Return Air Node, !- Inlet Node Name 7
  ActiveStorage_Mid_1 ZN Return Air Node, !- Inlet Node Name 8
  ActiveStorage_Mid_2 ZN Return Air Node, !- Inlet Node Name 9
  ActiveStorage_Mid_3 ZN Return Air Node, !- Inlet Node Name 10
  ActiveStorage_Mid_4 ZN Return Air Node, !- Inlet Node Name 11
  ConfRoom_Mid_1 ZN Return Air Node,      !- Inlet Node Name 12
  ConfRoom_Mid_2 ZN Return Air Node,      !- Inlet Node Name 13
  Corridor_Mid_1 ZN Return Air Node,      !- Inlet Node Name 14
  Corridor_Mid_2 ZN Return Air Node,      !- Inlet Node Name 15
  Dining_Mid ZN Return Air Node,          !- Inlet Node Name 16
  Lobby_Mid ZN Return Air Node,           !- Inlet Node Name 17
  Mechanical_Mid ZN Return Air Node,      !- Inlet Node Name 18
  Restroom_Mid ZN Return Air Node,        !- Inlet Node Name 19
  Stair_Mid_1 ZN Return Air Node,         !- Inlet Node Name 20
  Stair_Mid_2 ZN Return Air Node;         !- Inlet Node Name 21

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  21 Zone PVAV Demand Outlet Node,        !- Outlet Node Name
  Node 161;                               !- Inlet Node Name 1

AirLoopHVAC,
  21 Zone PVAV 1,                         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  21 Zone PVAV 1 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  21 Zone PVAV 1 Supply Inlet Node,       !- Supply Side Inlet Node Name
  21 Zone PVAV 1 Demand Outlet Node,      !- Demand Side Outlet Node Name
  21 Zone PVAV 1 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  21 Zone PVAV 1 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  21 Zone PVAV 1 Supply Outlet Nodes,     !- Name
  21 Zone PVAV 1 Supply Outlet Node;      !- Node Name 1

NodeList,
  21 Zone PVAV 1 Demand Inlet Nodes,      !- Name
  21 Zone PVAV 1 Demand Inlet Node;       !- Node Name 1

Sizing:System,
  21 Zone PVAV 1,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.0988700838097,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeMedium HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  21 Zone PVAV 1 Supply Branches,         !- Name
  21 Zone PVAV 1 Main Branch;             !- Branch Name 1

Branch,
  21 Zone PVAV 1 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  21 Zone PVAV 1 OA System,               !- Component Name 1
  21 Zone PVAV 1 Supply Inlet Node,       !- Component Inlet Node Name 1
  21 Zone PVAV 1 Mixed Air Node,          !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  21 Zone PVAV 1 Mixed Air Node,          !- Component Inlet Node Name 2
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff, !- Component Name 3
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER Outlet Air Node, !- Component Inlet Node Name 3
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  21 Zone PVAV 1 Fan,                     !- Component Name 4
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Component Inlet Node Name 4
  21 Zone PVAV 1 Supply Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  21 Zone PVAV 1 OA System,               !- Name
  21 Zone PVAV 1 OA System Controller List, !- Controller List Name
  21 Zone PVAV 1 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  21 Zone PVAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  21 Zone PVAV 1 Relief Air Node,         !- Relief Air Outlet Node Name
  21 Zone PVAV 1 Supply Inlet Node,       !- Return Air Node Name
  21 Zone PVAV 1 Mixed Air Node,          !- Mixed Air Node Name
  21 Zone PVAV 1 Outdoor Air Node,        !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  21 Zone PVAV 1_MAX_OA_FRAC,             !- Maximum Fraction of Outdoor Air Schedule Name
  21 Zone PVAV 1 Ventilation Controller,  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  21 Zone PVAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  21 Zone PVAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  21 Zone PVAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  21 Zone PVAV 1 Outdoor Air Node;        !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  21 Zone PVAV 1 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  21 Zone PVAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  21 Zone PVAV 1 OA System Outdoor Air Mixer, !- Name
  21 Zone PVAV 1 Mixed Air Node,          !- Mixed Air Node Name
  21 Zone PVAV 1 Outdoor Air Node,        !- Outdoor Air Stream Node Name
  21 Zone PVAV 1 Relief Air Node,         !- Relief Air Stream Node Name
  21 Zone PVAV 1 Supply Inlet Node;       !- Return Air Stream Node Name

SetpointManager:MixedAir,
  21 Zone PVAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  21 Zone PVAV 1 Supply Outlet Node,      !- Reference Setpoint Node Name
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  21 Zone PVAV 1 Supply Outlet Node,      !- Fan Outlet Node Name
  21 Zone PVAV 1 Mixed Air Node;          !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  21 Zone PVAV 1 Mixed Air Node,          !- DX Cooling Coil System Inlet Node Name
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  21 Zone PVAV 1 Mixed Air Node,          !- Air Inlet Node Name
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  21 Zone PVAV 1 Supply Outlet Node,      !- Reference Setpoint Node Name
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  21 Zone PVAV 1 Supply Outlet Node,      !- Fan Outlet Node Name
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  21 Zone PVAV 1 2spd DX Clg Coil 340kBtu/hr 9.8EER Outlet Air Node, !- Air Inlet Node Name
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Air Outlet Node Name
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  21 Zone PVAV 1 Supply Outlet Node,      !- Reference Setpoint Node Name
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  21 Zone PVAV 1 Supply Outlet Node,      !- Fan Outlet Node Name
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  21 Zone PVAV 1 Fan,                     !- Name
  OfficeMedium HVACOperationSchd,         !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  21 Zone PVAV 1 Main Gas Htg Coil 129kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Air Inlet Node Name
  21 Zone PVAV 1 Supply Outlet Node,      !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  21 Zone PVAV 1 SAT Warmest Reset,       !- Name
  Temperature,                            !- Control Variable
  21 Zone PVAV 1,                         !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  21 Zone PVAV 1 Supply Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  21 Zone PVAV 1 21 Zone PVAV 1 Demand Inlet Node Supply Path, !- Name
  21 Zone PVAV 1 Demand Inlet Node,       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  21 Zone PVAV 1 Demand Inlet Node,       !- Inlet Node Name
  OpenOffice_Top_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  OpenOffice_Top_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  OpenOffice_Top_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  OpenOffice_Top_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  EnclosedOffice_Top_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  EnclosedOffice_Top_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  EnclosedOffice_Top_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  ActiveStorage_Top_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  ActiveStorage_Top_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  ActiveStorage_Top_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  ActiveStorage_Top_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  ConfRoom_Top_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  ConfRoom_Top_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  Corridor_Top_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  Corridor_Top_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 15
  Dining_Top ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 16
  Lobby_Top ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 17
  Mechanical_Top ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 18
  Restroom_Top ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 19
  Stair_Top_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 20
  Stair_Top_2 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 21

AirLoopHVAC:ReturnPath,
  21 Zone PVAV 1 Return Path,             !- Name
  21 Zone PVAV 1 Demand Outlet Node,      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 3,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 3;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 3,          !- Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum ZN Zone Air Node,       !- Zone Node Name
  Node 234,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  OpenOffice_Top_1 ZN Return Air Node,    !- Inlet Node Name 1
  OpenOffice_Top_2 ZN Return Air Node,    !- Inlet Node Name 2
  OpenOffice_Top_3 ZN Return Air Node,    !- Inlet Node Name 3
  OpenOffice_Top_4 ZN Return Air Node,    !- Inlet Node Name 4
  EnclosedOffice_Top_1 ZN Return Air Node, !- Inlet Node Name 5
  EnclosedOffice_Top_2 ZN Return Air Node, !- Inlet Node Name 6
  EnclosedOffice_Top_3 ZN Return Air Node, !- Inlet Node Name 7
  ActiveStorage_Top_1 ZN Return Air Node, !- Inlet Node Name 8
  ActiveStorage_Top_2 ZN Return Air Node, !- Inlet Node Name 9
  ActiveStorage_Top_3 ZN Return Air Node, !- Inlet Node Name 10
  ActiveStorage_Top_4 ZN Return Air Node, !- Inlet Node Name 11
  ConfRoom_Top_1 ZN Return Air Node,      !- Inlet Node Name 12
  ConfRoom_Top_2 ZN Return Air Node,      !- Inlet Node Name 13
  Corridor_Top_1 ZN Return Air Node,      !- Inlet Node Name 14
  Corridor_Top_2 ZN Return Air Node,      !- Inlet Node Name 15
  Dining_Top ZN Return Air Node,          !- Inlet Node Name 16
  Lobby_Top ZN Return Air Node,           !- Inlet Node Name 17
  Mechanical_Top ZN Return Air Node,      !- Inlet Node Name 18
  Restroom_Top ZN Return Air Node,        !- Inlet Node Name 19
  Stair_Top_1 ZN Return Air Node,         !- Inlet Node Name 20
  Stair_Top_2 ZN Return Air Node;         !- Inlet Node Name 21

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  21 Zone PVAV 1 Demand Outlet Node,      !- Outlet Node Name
  Node 234;                               !- Inlet Node Name 1

AirLoopHVAC,
  23 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  23 Zone PVAV Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  23 Zone PVAV Supply Inlet Node,         !- Supply Side Inlet Node Name
  23 Zone PVAV Demand Outlet Node,        !- Demand Side Outlet Node Name
  23 Zone PVAV Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  23 Zone PVAV Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  23 Zone PVAV Supply Outlet Nodes,       !- Name
  23 Zone PVAV Supply Outlet Node;        !- Node Name 1

NodeList,
  23 Zone PVAV Demand Inlet Nodes,        !- Name
  23 Zone PVAV Demand Inlet Node;         !- Node Name 1

Sizing:System,
  23 Zone PVAV,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.18988563566063,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeMedium HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  23 Zone PVAV Supply Branches,           !- Name
  23 Zone PVAV Main Branch;               !- Branch Name 1

Branch,
  23 Zone PVAV Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  23 Zone PVAV OA System,                 !- Component Name 1
  23 Zone PVAV Supply Inlet Node,         !- Component Inlet Node Name 1
  23 Zone PVAV Mixed Air Node,            !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  23 Zone PVAV Mixed Air Node,            !- Component Inlet Node Name 2
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff, !- Component Name 3
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER Outlet Air Node, !- Component Inlet Node Name 3
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  23 Zone PVAV Fan,                       !- Component Name 4
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Component Inlet Node Name 4
  23 Zone PVAV Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  23 Zone PVAV OA System,                 !- Name
  23 Zone PVAV OA System Controller List, !- Controller List Name
  23 Zone PVAV OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  23 Zone PVAV OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  23 Zone PVAV Relief Air Node,           !- Relief Air Outlet Node Name
  23 Zone PVAV Supply Inlet Node,         !- Return Air Node Name
  23 Zone PVAV Mixed Air Node,            !- Mixed Air Node Name
  23 Zone PVAV Outdoor Air Node,          !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  23 Zone PVAV_MAX_OA_FRAC,               !- Maximum Fraction of Outdoor Air Schedule Name
  23 Zone PVAV Ventilation Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  23 Zone PVAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  23 Zone PVAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  23 Zone PVAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  23 Zone PVAV Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  23 Zone PVAV OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  23 Zone PVAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  23 Zone PVAV OA System Outdoor Air Mixer, !- Name
  23 Zone PVAV Mixed Air Node,            !- Mixed Air Node Name
  23 Zone PVAV Outdoor Air Node,          !- Outdoor Air Stream Node Name
  23 Zone PVAV Relief Air Node,           !- Relief Air Stream Node Name
  23 Zone PVAV Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  23 Zone PVAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  23 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  23 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  23 Zone PVAV Mixed Air Node;            !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  23 Zone PVAV Mixed Air Node,            !- DX Cooling Coil System Inlet Node Name
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  23 Zone PVAV Mixed Air Node,            !- Air Inlet Node Name
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  23 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  23 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  23 Zone PVAV 2spd DX Clg Coil 433kBtu/hr 9.8EER Outlet Air Node, !- Air Inlet Node Name
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Air Outlet Node Name
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  23 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Fan Inlet Node Name
  23 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  23 Zone PVAV Fan,                       !- Name
  OfficeMedium HVACOperationSchd,         !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  23 Zone PVAV Main Gas Htg Coil 135kBtu/hr 0.81 Thermal Eff Outlet Air Node, !- Air Inlet Node Name
  23 Zone PVAV Supply Outlet Node,        !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  23 Zone PVAV SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  23 Zone PVAV,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  23 Zone PVAV Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  23 Zone PVAV 23 Zone PVAV Demand Inlet Node Supply Path, !- Name
  23 Zone PVAV Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  23 Zone PVAV Demand Inlet Node,         !- Inlet Node Name
  OpenOffice_Bot_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  OpenOffice_Bot_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  OpenOffice_Bot_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  EnclosedOffice_Bot_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  EnclosedOffice_Bot_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  EnclosedOffice_Bot_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  EnclosedOffice_Bot_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  ActiveStorage_Bot_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  ActiveStorage_Bot_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  ActiveStorage_Bot_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  ActiveStorage_Bot_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  ClassRoom_Bot ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  ConfRoom_Bot_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  ConfRoom_Bot_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  Corridor_Bot_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 15
  Corridor_Bot_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 16
  Dining_Bot ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 17
  Lobby_Bot ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 18
  Lounge_Bot ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 19
  Mechanical_Bot ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 20
  Restroom_Bot ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 21
  Stair_Bot_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 22
  Stair_Bot_2 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 23

AirLoopHVAC:ReturnPath,
  23 Zone PVAV Return Path,               !- Name
  23 Zone PVAV Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 1,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 1;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 1,          !- Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  FirstFloor_Plenum ZN Zone Air Node,     !- Zone Node Name
  Node 82,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  OpenOffice_Bot_1 ZN Return Air Node,    !- Inlet Node Name 1
  OpenOffice_Bot_2 ZN Return Air Node,    !- Inlet Node Name 2
  OpenOffice_Bot_3 ZN Return Air Node,    !- Inlet Node Name 3
  EnclosedOffice_Bot_1 ZN Return Air Node, !- Inlet Node Name 4
  EnclosedOffice_Bot_2 ZN Return Air Node, !- Inlet Node Name 5
  EnclosedOffice_Bot_3 ZN Return Air Node, !- Inlet Node Name 6
  EnclosedOffice_Bot_4 ZN Return Air Node, !- Inlet Node Name 7
  ActiveStorage_Bot_1 ZN Return Air Node, !- Inlet Node Name 8
  ActiveStorage_Bot_2 ZN Return Air Node, !- Inlet Node Name 9
  ActiveStorage_Bot_3 ZN Return Air Node, !- Inlet Node Name 10
  ActiveStorage_Bot_4 ZN Return Air Node, !- Inlet Node Name 11
  ClassRoom_Bot ZN Return Air Node,       !- Inlet Node Name 12
  ConfRoom_Bot_1 ZN Return Air Node,      !- Inlet Node Name 13
  ConfRoom_Bot_2 ZN Return Air Node,      !- Inlet Node Name 14
  Corridor_Bot_1 ZN Return Air Node,      !- Inlet Node Name 15
  Corridor_Bot_2 ZN Return Air Node,      !- Inlet Node Name 16
  Dining_Bot ZN Return Air Node,          !- Inlet Node Name 17
  Lobby_Bot ZN Return Air Node,           !- Inlet Node Name 18
  Lounge_Bot ZN Return Air Node,          !- Inlet Node Name 19
  Mechanical_Bot ZN Return Air Node,      !- Inlet Node Name 20
  Restroom_Bot ZN Return Air Node,        !- Inlet Node Name 21
  Stair_Bot_1 ZN Return Air Node,         !- Inlet Node Name 22
  Stair_Bot_2 ZN Return Air Node;         !- Inlet Node Name 23

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  23 Zone PVAV Demand Outlet Node,        !- Outlet Node Name
  Node 82;                                !- Inlet Node Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Main Service Water Loop Circulator Pump, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Main Service Water Loop Circulator Pump, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Component Name 1
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  Mechanical_Bot ZN,                      !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.561562668,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  7.561562668,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Main WUC 0.85gpm at 140F,               !- Component Name 1
  Main WUC 0.85gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Main WUC 0.85gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Main WUC 0.85gpm at 140F,               !- Name
  Main WUC 0.85gpm at 140F Inlet Water Node, !- Inlet Node Name
  Main WUC 0.85gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Main Service Water Use 0.85gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Main Service Water Use 0.85gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  5.36266669395729e-05,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  Denver-Aurora-Buckley AFB_CO_USA,       !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726;                                   !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.95,                                   !- Annual Average Outdoor Air Temperature {C}
  23.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeMedium Exterior_lighting_schedule_a, !- Schedule Name
  623.03,                                 !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeMedium Exterior_lighting_schedule_b, !- Schedule Name
  7476.45,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  SYS21ZonePVAV1ClgSch0,                  !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS21ZonePVAV1HtgSch0,                  !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS21ZonePVAVClgSch0,                   !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS21ZonePVAVHtgSch0,                   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS23ZonePVAVClgSch0,                   !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS23ZonePVAVHtgSch0,                   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SYS21ZonePVAV1OptimumStartProg0,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET SYS21ZonePVAV1ClgSch0 = 29.4,       !- Program Line 2
  SET SYS21ZonePVAV1HtgSch0 = 15.6,       !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET SYS21ZonePVAV1ClgSch0 = 29.4,       !- Program Line 5
  SET SYS21ZonePVAV1HtgSch0 = 15.6,       !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET SYS21ZonePVAV1ClgSch0 = 29.4,       !- Program Line 8
  SET SYS21ZonePVAV1HtgSch0 = 15.6,       !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET SYS21ZonePVAV1ClgSch0 = 29.4,       !- Program Line 11
  SET SYS21ZonePVAV1HtgSch0 = 15.6,       !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS21ZonePVAV1ClgSch0 = NULL,       !- Program Line 14
  SET SYS21ZonePVAV1HtgSch0 = NULL,       !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS21ZonePVAVOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS21ZonePVAVClgSch0 = 29.4,        !- Program Line 2
  SET SYS21ZonePVAVHtgSch0 = 15.6,        !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS21ZonePVAVClgSch0 = 29.4,        !- Program Line 5
  SET SYS21ZonePVAVHtgSch0 = 15.6,        !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS21ZonePVAVClgSch0 = 29.4,        !- Program Line 8
  SET SYS21ZonePVAVHtgSch0 = 15.6,        !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS21ZonePVAVClgSch0 = 29.4,        !- Program Line 11
  SET SYS21ZonePVAVHtgSch0 = 15.6,        !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS21ZonePVAVClgSch0 = NULL,        !- Program Line 14
  SET SYS21ZonePVAVHtgSch0 = NULL,        !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS23ZonePVAVOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET SYS23ZonePVAVClgSch0 = 29.4,        !- Program Line 2
  SET SYS23ZonePVAVHtgSch0 = 15.6,        !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET SYS23ZonePVAVClgSch0 = 29.4,        !- Program Line 5
  SET SYS23ZonePVAVHtgSch0 = 15.6,        !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET SYS23ZonePVAVClgSch0 = 29.4,        !- Program Line 8
  SET SYS23ZonePVAVHtgSch0 = 15.6,        !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET SYS23ZonePVAVClgSch0 = 29.4,        !- Program Line 11
  SET SYS23ZonePVAVHtgSch0 = 15.6,        !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS23ZonePVAVClgSch0 = NULL,        !- Program Line 14
  SET SYS23ZonePVAVHtgSch0 = NULL,        !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  SYS21ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS21ZonePVAV1OptimumStartProg0;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS21ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS21ZonePVAVOptimumStartProg0;         !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS23ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS23ZonePVAVOptimumStartProg0;         !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

